<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_14" xmlns:reft="http://www.powsybl.org/schema/iidm/ext/reference_terminals/1_0" xmlns:slt="http://www.powsybl.org/schema/iidm/ext/slack_terminal/1_5" id="pypsa_eur_fr400" caseDate="2026-04-14T19:22:35.849Z" forecastDistance="0" sourceFormat="" minimumValidationLevel="STEADY_STATE_HYPOTHESIS">
    <iidm:substation id="SS_relation_13260100-400" name="SS_relation_13260100-400" country="FR">
        <iidm:voltageLevel id="VL_relation_13260100-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_relation_13260100-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_relation_13260100-400_D_G_relation_13260100-400" name="D G_relation_13260100-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_relation_13260100-400_BK_G_relation_13260100-400" name="BK G_relation_13260100-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_relation_13260100-400_D_L_relation_13260100-400" name="D L_relation_13260100-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_relation_13260100-400_BK_L_relation_13260100-400" name="BK L_relation_13260100-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_relation_13260100-400_D_relation_6553337-400_s1" name="D relation_6553337-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_relation_13260100-400_BK_relation_6553337-400_s1" name="BK relation_6553337-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_relation_13260100-400_D_relation_6553338-400_s1" name="D relation_6553338-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_relation_13260100-400_BK_relation_6553338-400_s1" name="BK relation_6553338-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-8.36968707582839" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_relation_13260100-400" energySource="OTHER" minP="0.0" maxP="100000.0" voltageRegulatorOn="true" targetP="18.08871887041414" targetV="400.0" targetQ="0.0" node="3" p="-18.08871887041414" q="31.484949487139286">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_relation_13260100-400" loadType="UNDEFINED" p0="38.14676867775152" q0="3.8146768677751517" node="5" p="38.14676867775152" q="3.8146768677751517"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_relation_19874522_0-400" name="SS_virtual_relation_19874522_0-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_relation_19874522_0-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_relation_19874522_0-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_relation_19874522_0-400_D_G_virtual_relation_19874522_0-400" name="D G_virtual_relation_198745" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_relation_19874522_0-400_BK_G_virtual_relation_19874522_0-400" name="BK G_virtual_relation_19874" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_relation_19874522_0-400_D_L_virtual_relation_19874522_0-400" name="D L_virtual_relation_198745" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_relation_19874522_0-400_BK_L_virtual_relation_19874522_0-400" name="BK L_virtual_relation_19874" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_relation_19874522_0-400_D_relation_19874522-400_s1" name="D relation_19874522-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_relation_19874522_0-400_BK_relation_19874522-400_s1" name="BK relation_19874522-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-8.393927974161693" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_relation_19874522_0-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="16.299165566666645" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="-7.840113246117316">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_relation_19874522_0-400" loadType="UNDEFINED" p0="39.22050066000001" q0="3.9220500660000015" node="5" p="39.22050066000001" q="3.9220500660000015"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_relation_3717716_a_1-400" name="SS_virtual_relation_3717716_a_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_relation_3717716_a_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_relation_3717716_a_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_relation_3717716_a_1-400_D_G_virtual_relation_3717716_a_1-400" name="D G_virtual_relation_371771" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_relation_3717716_a_1-400_BK_G_virtual_relation_3717716_a_1-400" name="BK G_virtual_relation_37177" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_relation_3717716_a_1-400_D_L_virtual_relation_3717716_a_1-400" name="D L_virtual_relation_371771" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_relation_3717716_a_1-400_BK_L_virtual_relation_3717716_a_1-400" name="BK L_virtual_relation_37177" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_relation_3717716_a_1-400_D_relation_3717716_a-400_s2" name="D relation_3717716_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_relation_3717716_a_1-400_BK_relation_3717716_a-400_s2" name="BK relation_3717716_a-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_relation_3717716_a_1-400_D_way_60279702-400_s2" name="D way_60279702-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_relation_3717716_a_1-400_BK_way_60279702-400_s2" name="BK way_60279702-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-2.8053485968186855" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_relation_3717716_a_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="60.448648319268095" targetV="400.0" targetQ="0.0" node="3" p="-39.96610927648402" q="4.729560737696597">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_relation_3717716_a_1-400" loadType="UNDEFINED" p0="12.730811008439144" q0="1.2730811008439145" node="5" p="12.730811008439144" q="1.2730811008439145"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_relation_5952075_b_1-400" name="SS_virtual_relation_5952075_b_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_relation_5952075_b_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_relation_5952075_b_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_virtual_relation_5952075_b_1-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D_G_virtual_relation_5952075_b_1-400" name="D G_virtual_relation_595207" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_BK_G_virtual_relation_5952075_b_1-400" name="BK G_virtual_relation_59520" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D_L_virtual_relation_5952075_b_1-400" name="D L_virtual_relation_595207" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_BK_L_virtual_relation_5952075_b_1-400" name="BK L_virtual_relation_59520" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D_relation_5952075_b-400_s2" name="D relation_5952075_b-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_BK_relation_5952075_b-400_s2" name="BK relation_5952075_b-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D_relation_5952075_c-400_s1" name="D relation_5952075_c-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_BK_relation_5952075_c-400_s1" name="BK relation_5952075_c-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D_relation_7797162_c-400_s2" name="D relation_7797162_c-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_BK_relation_7797162_c-400_s2" name="BK relation_7797162_c-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D_relation_7797162_d-400_s1" name="D relation_7797162_d-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_BK_relation_7797162_d-400_s1" name="BK relation_7797162_d-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D2_relation_5952075_b-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D2_relation_5952075_c-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D2_relation_7797162_c-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D2_relation_7797162_d-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D2_G_virtual_relation_5952075_b_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_virtual_relation_5952075_b_1-400_D2_L_virtual_relation_5952075_b_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="4.299265239720112" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_relation_5952075_b_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="77.2251769608468" targetV="400.0" targetQ="0.0" node="3" p="-56.74263791806272" q="36.536574741218516">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_relation_5952075_b_1-400" loadType="UNDEFINED" p0="2.6648938234919264" q0="0.26648938234919267" node="5" p="2.6648938234919264" q="0.26648938234919267"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_relation_6492540_a_1-400" name="SS_virtual_relation_6492540_a_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_relation_6492540_a_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_relation_6492540_a_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_virtual_relation_6492540_a_1-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D_G_virtual_relation_6492540_a_1-400" name="D G_virtual_relation_649254" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_BK_G_virtual_relation_6492540_a_1-400" name="BK G_virtual_relation_64925" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D_L_virtual_relation_6492540_a_1-400" name="D L_virtual_relation_649254" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_BK_L_virtual_relation_6492540_a_1-400" name="BK L_virtual_relation_64925" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D_relation_6492540_a-400_s2" name="D relation_6492540_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_BK_relation_6492540_a-400_s2" name="BK relation_6492540_a-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D_relation_6492540_b-400_s1" name="D relation_6492540_b-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_BK_relation_6492540_b-400_s1" name="BK relation_6492540_b-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D_relation_6492541_a-400_s2" name="D relation_6492541_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_BK_relation_6492541_a-400_s2" name="BK relation_6492541_a-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D_relation_6492541_b-400_s1" name="D relation_6492541_b-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_BK_relation_6492541_b-400_s1" name="BK relation_6492541_b-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D_way_484322166-400_s2" name="D way_484322166-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_BK_way_484322166-400_s2" name="BK way_484322166-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D2_relation_6492540_a-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D2_relation_6492540_b-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D2_relation_6492541_a-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D2_relation_6492541_b-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D2_way_484322166-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D2_G_virtual_relation_6492540_a_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_virtual_relation_6492540_a_1-400_D2_L_virtual_relation_6492540_a_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-4.420122105328326" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_relation_6492540_a_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="40.46905857290015" targetV="400.0" targetQ="0.0" node="3" p="-19.986519530116077" q="1.96630424594396">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_relation_6492540_a_1-400" loadType="UNDEFINED" p0="24.71856485625991" q0="2.4718564856259913" node="5" p="24.71856485625991" q="2.4718564856259913"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_relation_6492540_b_1-400" name="SS_virtual_relation_6492540_b_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_relation_6492540_b_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_relation_6492540_b_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_virtual_relation_6492540_b_1-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D_G_virtual_relation_6492540_b_1-400" name="D G_virtual_relation_649254" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_BK_G_virtual_relation_6492540_b_1-400" name="BK G_virtual_relation_64925" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D_L_virtual_relation_6492540_b_1-400" name="D L_virtual_relation_649254" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_BK_L_virtual_relation_6492540_b_1-400" name="BK L_virtual_relation_64925" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D_relation_6492540_b-400_s2" name="D relation_6492540_b-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_BK_relation_6492540_b-400_s2" name="BK relation_6492540_b-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D_relation_6492540_c-400_s1" name="D relation_6492540_c-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_BK_relation_6492540_c-400_s1" name="BK relation_6492540_c-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D_relation_6492541_b-400_s2" name="D relation_6492541_b-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_BK_relation_6492541_b-400_s2" name="BK relation_6492541_b-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D_relation_6492541_c-400_s1" name="D relation_6492541_c-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_BK_relation_6492541_c-400_s1" name="BK relation_6492541_c-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D_way_484322166-400_s1" name="D way_484322166-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_BK_way_484322166-400_s1" name="BK way_484322166-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D2_relation_6492540_b-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D2_relation_6492540_c-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D2_relation_6492541_b-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D2_relation_6492541_c-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D2_way_484322166-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D2_G_virtual_relation_6492540_b_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_virtual_relation_6492540_b_1-400_D2_L_virtual_relation_6492540_b_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-4.415540093956034" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_relation_6492540_b_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="40.55830987792095" targetV="400.0" targetQ="0.0" node="3" p="-20.075770835136876" q="17.750413271504566">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_relation_6492540_b_1-400" loadType="UNDEFINED" p0="24.66501407324743" q0="2.4665014073247433" node="5" p="24.66501407324743" q="2.4665014073247433"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_1346026649_1-400" name="SS_virtual_way_1346026649_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_1346026649_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_1346026649_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_way_1346026649_1-400_D_G_virtual_way_1346026649_1-400" name="D G_virtual_way_1346026649_" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_1346026649_1-400_BK_G_virtual_way_1346026649_1-400" name="BK G_virtual_way_1346026649" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_1346026649_1-400_D_L_virtual_way_1346026649_1-400" name="D L_virtual_way_1346026649_" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_1346026649_1-400_BK_L_virtual_way_1346026649_1-400" name="BK L_virtual_way_1346026649" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_1346026649_1-400_D_way_1346026649-400_s2" name="D way_1346026649-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_1346026649_1-400_BK_way_1346026649-400_s2" name="BK way_1346026649-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-7.9660910522246775" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_1346026649_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="32.559504379527446" targetV="400.0" targetQ="0.0" node="3" p="-12.076965336743372" q="-2.7261411717586803">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_1346026649_1-400" loadType="UNDEFINED" p0="29.464297372283532" q0="2.946429737228353" node="5" p="29.464297372283532" q="2.946429737228353"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_1347440288_1-400" name="SS_virtual_way_1347440288_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_1347440288_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_1347440288_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_way_1347440288_1-400_D_G_virtual_way_1347440288_1-400" name="D G_virtual_way_1347440288_" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_1347440288_1-400_BK_G_virtual_way_1347440288_1-400" name="BK G_virtual_way_1347440288" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_1347440288_1-400_D_L_virtual_way_1347440288_1-400" name="D L_virtual_way_1347440288_" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_1347440288_1-400_BK_L_virtual_way_1347440288_1-400" name="BK L_virtual_way_1347440288" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_1347440288_1-400_D_merged_way_118387074-400_3_s2" name="D merged_way_118387074-40_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_1347440288_1-400_BK_merged_way_118387074-400_3_s2" name="BK merged_way_118387074-4_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-5.761923470091501" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_1347440288_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="38.53094810724101" targetV="400.0" targetQ="0.0" node="3" p="-18.048409064456933" q="-0.20225919740932236">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_1347440288_1-400" loadType="UNDEFINED" p0="25.881431135655397" q0="2.5881431135655397" node="5" p="25.881431135655397" q="2.5881431135655397"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_1430729489_1-400" name="SS_virtual_way_1430729489_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_1430729489_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_1430729489_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_way_1430729489_1-400_D_G_virtual_way_1430729489_1-400" name="D G_virtual_way_1430729489_" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_1430729489_1-400_BK_G_virtual_way_1430729489_1-400" name="BK G_virtual_way_1430729489" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_1430729489_1-400_D_L_virtual_way_1430729489_1-400" name="D L_virtual_way_1430729489_" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_1430729489_1-400_BK_L_virtual_way_1430729489_1-400" name="BK L_virtual_way_1430729489" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_1430729489_1-400_D_way_1430729490-400_s1" name="D way_1430729490-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_1430729489_1-400_BK_way_1430729490-400_s1" name="BK way_1430729490-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_way_1430729489_1-400_D_way_53826238-400_s2" name="D way_53826238-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_way_1430729489_1-400_BK_way_53826238-400_s2" name="BK way_53826238-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-8.324314824738673" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_1430729489_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="17.56416183965768" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="0.2626114214655778">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_1430729489_1-400" loadType="UNDEFINED" p0="38.461502896205396" q0="3.8461502896205397" node="5" p="38.461502896205396" q="3.8461502896205397"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_175128983_0-400" name="SS_virtual_way_175128983_0-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_175128983_0-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_175128983_0-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_way_175128983_0-400_D_G_virtual_way_175128983_0-400" name="D G_virtual_way_175128983_0" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_175128983_0-400_BK_G_virtual_way_175128983_0-400" name="BK G_virtual_way_175128983_" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_175128983_0-400_D_L_virtual_way_175128983_0-400" name="D L_virtual_way_175128983_0" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_175128983_0-400_BK_L_virtual_way_175128983_0-400" name="BK L_virtual_way_175128983_" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_175128983_0-400_D_way_175128983-400_s1" name="D way_175128983-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_175128983_0-400_BK_way_175128983-400_s1" name="BK way_175128983-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-6.8873591543216754" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_175128983_0-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="34.854292271609346" targetV="400.0" targetQ="0.0" node="3" p="-14.371753228825268" q="-2.868474355859818">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_175128983_0-400" loadType="UNDEFINED" p0="28.087424637034395" q0="2.8087424637034397" node="5" p="28.087424637034395" q="2.8087424637034397"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_23286260_1-400" name="SS_virtual_way_23286260_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_23286260_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_23286260_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_D_G_virtual_way_23286260_1-400" name="D G_virtual_way_23286260_1-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_BK_G_virtual_way_23286260_1-400" name="BK G_virtual_way_23286260_1" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_D_L_virtual_way_23286260_1-400" name="D L_virtual_way_23286260_1-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_BK_L_virtual_way_23286260_1-400" name="BK L_virtual_way_23286260_1" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_D_way_23286260-400_s2" name="D way_23286260-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_BK_way_23286260-400_s2" name="BK way_23286260-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_D_way_86344192-400_s2" name="D way_86344192-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_BK_way_86344192-400_s2" name="BK way_86344192-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_D_way_86345555-400_s1" name="D way_86345555-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_way_23286260_1-400_BK_way_86345555-400_s1" name="BK way_86345555-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-5.609609854661108" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_23286260_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="39.604112492956716" targetV="400.0" targetQ="0.0" node="3" p="-19.12157345017264" q="44.61120625004418">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_23286260_1-400" loadType="UNDEFINED" p0="25.23753250422597" q0="2.5237532504225975" node="5" p="25.23753250422597" q="2.5237532504225975"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_328017422_1-400" name="SS_virtual_way_328017422_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_328017422_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_328017422_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_virtual_way_328017422_1-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D_G_virtual_way_328017422_1-400" name="D G_virtual_way_328017422_1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_BK_G_virtual_way_328017422_1-400" name="BK G_virtual_way_328017422_" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D_L_virtual_way_328017422_1-400" name="D L_virtual_way_328017422_1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_BK_L_virtual_way_328017422_1-400" name="BK L_virtual_way_328017422_" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D_merged_way_328017422-400_1_s2" name="D merged_way_328017422-40_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_BK_merged_way_328017422-400_1_s2" name="BK merged_way_328017422-4_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D_merged_way_328017432_b-400_2_s2" name="D merged_way_328017432_b-_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_BK_merged_way_328017432_b-400_2_s2" name="BK merged_way_328017432_b_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D_way_148245069-400_s2" name="D way_148245069-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_BK_way_148245069-400_s2" name="BK way_148245069-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D_way_170028642-400_s1" name="D way_170028642-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_BK_way_170028642-400_s1" name="BK way_170028642-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D2_merged_way_328017422-400_1_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D2_merged_way_328017432_b-400_2_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D2_way_148245069-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D2_way_170028642-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D2_G_virtual_way_328017422_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_virtual_way_328017422_1-400_D2_L_virtual_way_328017422_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-7.4929622886256455" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_328017422_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="29.08375493923117" targetV="400.0" targetQ="0.0" node="3" p="-8.601215896447096" q="27.112129503980842">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_328017422_1-400" loadType="UNDEFINED" p0="31.549747036461298" q0="3.15497470364613" node="5" p="31.549747036461298" q="3.15497470364613"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_380651625_1-400" name="SS_virtual_way_380651625_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_380651625_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_380651625_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_way_380651625_1-400_D_G_virtual_way_380651625_1-400" name="D G_virtual_way_380651625_1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_380651625_1-400_BK_G_virtual_way_380651625_1-400" name="BK G_virtual_way_380651625_" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_380651625_1-400_D_L_virtual_way_380651625_1-400" name="D L_virtual_way_380651625_1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_380651625_1-400_BK_L_virtual_way_380651625_1-400" name="BK L_virtual_way_380651625_" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_380651625_1-400_D_merged_way_130110647-400_3_s2" name="D merged_way_130110647-40_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_380651625_1-400_BK_merged_way_130110647-400_3_s2" name="BK merged_way_130110647-4_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-5.008044469766353" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_380651625_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="51.898198589621735" targetV="400.0" targetQ="0.0" node="3" p="-31.41565954683766" q="22.184725962661787">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_380651625_1-400" loadType="UNDEFINED" p0="17.861080846226958" q0="1.786108084622696" node="5" p="17.861080846226958" q="1.786108084622696"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_41453026_1-400" name="SS_virtual_way_41453026_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_41453026_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_41453026_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_D_G_virtual_way_41453026_1-400" name="D G_virtual_way_41453026_1-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_BK_G_virtual_way_41453026_1-400" name="BK G_virtual_way_41453026_1" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_D_L_virtual_way_41453026_1-400" name="D L_virtual_way_41453026_1-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_BK_L_virtual_way_41453026_1-400" name="BK L_virtual_way_41453026_1" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_D_way_203621818-400_s1" name="D way_203621818-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_BK_way_203621818-400_s1" name="BK way_203621818-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_D_way_41453026-400_s2" name="D way_41453026-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_BK_way_41453026-400_s2" name="BK way_41453026-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_D_way_86344182-400_s2" name="D way_86344182-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_way_41453026_1-400_BK_way_86344182-400_s2" name="BK way_86344182-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-5.886648121205853" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_41453026_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="36.347441077572235" targetV="400.0" targetQ="0.0" node="3" p="-15.864902034788159" q="88.09777824944646">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_41453026_1-400" loadType="UNDEFINED" p0="27.191535353456658" q0="2.719153535345666" node="5" p="27.191535353456658" q="2.719153535345666"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_85226749_1-400" name="SS_virtual_way_85226749_1-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_85226749_1-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_85226749_1-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_virtual_way_85226749_1-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D_G_virtual_way_85226749_1-400" name="D G_virtual_way_85226749_1-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_BK_G_virtual_way_85226749_1-400" name="BK G_virtual_way_85226749_1" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D_L_virtual_way_85226749_1-400" name="D L_virtual_way_85226749_1-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_BK_L_virtual_way_85226749_1-400" name="BK L_virtual_way_85226749_1" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D_way_182026368-400_s1" name="D way_182026368-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_BK_way_182026368-400_s1" name="BK way_182026368-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D_way_182026370-400_s1" name="D way_182026370-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_BK_way_182026370-400_s1" name="BK way_182026370-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D_way_182026371-400_s1" name="D way_182026371-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_BK_way_182026371-400_s1" name="BK way_182026371-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D_way_182026375_a-400_s1" name="D way_182026375_a-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_BK_way_182026375_a-400_s1" name="BK way_182026375_a-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D_way_210665254-400_s2" name="D way_210665254-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_BK_way_210665254-400_s2" name="BK way_210665254-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D_way_85226749-400_s2" name="D way_85226749-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_BK_way_85226749-400_s2" name="BK way_85226749-400_s2" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D2_way_182026368-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D2_way_182026370-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D2_way_182026371-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D2_way_182026375_a-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D2_way_210665254-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D2_way_85226749-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D2_G_virtual_way_85226749_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_virtual_way_85226749_1-400_D2_L_virtual_way_85226749_1-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-6.555322015733825" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_85226749_1-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="31.740863415947718" targetV="400.0" targetQ="0.0" node="3" p="-11.258324373163642" q="149.2168442875076">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_85226749_1-400" loadType="UNDEFINED" p0="29.95548195043137" q0="2.995548195043137" node="5" p="29.95548195043137" q="2.995548195043137"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_88910320_0-400" name="SS_virtual_way_88910320_0-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_88910320_0-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_88910320_0-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_D_G_virtual_way_88910320_0-400" name="D G_virtual_way_88910320_0-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_BK_G_virtual_way_88910320_0-400" name="BK G_virtual_way_88910320_0" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_D_L_virtual_way_88910320_0-400" name="D L_virtual_way_88910320_0-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_BK_L_virtual_way_88910320_0-400" name="BK L_virtual_way_88910320_0" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_D_way_170045516-400_s1" name="D way_170045516-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_BK_way_170045516-400_s1" name="BK way_170045516-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_D_way_88910320-400_s1" name="D way_88910320-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_BK_way_88910320-400_s1" name="BK way_88910320-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_D_way_89034160-400_s2" name="D way_89034160-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_way_88910320_0-400_BK_way_89034160-400_s2" name="BK way_89034160-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-7.445958643188629" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_88910320_0-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="28.152424556053894" targetV="400.0" targetQ="0.0" node="3" p="-7.669885513269819" q="31.213771888249696">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_88910320_0-400" loadType="UNDEFINED" p0="32.10854526636766" q0="3.2108545266367665" node="5" p="32.10854526636766" q="3.2108545266367665"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_virtual_way_94524735_0-400" name="SS_virtual_way_94524735_0-400" country="FR">
        <iidm:voltageLevel id="VL_virtual_way_94524735_0-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_virtual_way_94524735_0-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_virtual_way_94524735_0-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D_G_virtual_way_94524735_0-400" name="D G_virtual_way_94524735_0-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_BK_G_virtual_way_94524735_0-400" name="BK G_virtual_way_94524735_0" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D_L_virtual_way_94524735_0-400" name="D L_virtual_way_94524735_0-" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_BK_L_virtual_way_94524735_0-400" name="BK L_virtual_way_94524735_0" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D_merged_way_407317843-400_8_s2" name="D merged_way_407317843-40_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_BK_merged_way_407317843-400_8_s2" name="BK merged_way_407317843-4_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D_way_118125578-400_s1" name="D way_118125578-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_BK_way_118125578-400_s1" name="BK way_118125578-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D_way_122563471-400_s2" name="D way_122563471-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_BK_way_122563471-400_s2" name="BK way_122563471-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D_way_132066454-400_s1" name="D way_132066454-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_BK_way_132066454-400_s1" name="BK way_132066454-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D2_merged_way_407317843-400_8_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D2_way_118125578-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D2_way_122563471-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D2_way_132066454-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D2_G_virtual_way_94524735_0-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_virtual_way_94524735_0-400_D2_L_virtual_way_94524735_0-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-0.2183717030001864" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_virtual_way_94524735_0-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="60.54501646094681" targetV="400.0" targetQ="0.0" node="3" p="-40.062477418162736" q="102.0265286313363">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_virtual_way_94524735_0-400" loadType="UNDEFINED" p0="12.672990123431912" q0="1.2672990123431913" node="5" p="12.672990123431912" q="1.2672990123431913"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_100087916-400" name="SS_way_100087916-400" country="FR">
        <iidm:voltageLevel id="VL_way_100087916-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_100087916-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_100087916-400_D_G_way_100087916-400" name="D G_way_100087916-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_100087916-400_BK_G_way_100087916-400" name="BK G_way_100087916-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_100087916-400_D_L_way_100087916-400" name="D L_way_100087916-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_100087916-400_BK_L_way_100087916-400" name="BK L_way_100087916-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_100087916-400_D_relation_5952075_c-400_s2" name="D relation_5952075_c-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_100087916-400_BK_relation_5952075_c-400_s2" name="BK relation_5952075_c-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_100087916-400_D_relation_7797162_d-400_s2" name="D relation_7797162_d-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_100087916-400_BK_relation_7797162_d-400_s2" name="BK relation_7797162_d-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="4.308710392970719" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_100087916-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="77.25046244293797" targetV="400.0" targetQ="0.0" node="3" p="-56.7679234001539" q="9.039075882740335">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_100087916-400" loadType="UNDEFINED" p0="2.649722534237217" q0="0.2649722534237217" node="5" p="2.649722534237217" q="0.2649722534237217"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_1000881525-400" name="SS_way_1000881525-400" country="FR">
        <iidm:voltageLevel id="VL_way_1000881525-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_1000881525-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_1000881525-400_D_G_way_1000881525-400" name="D G_way_1000881525-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_1000881525-400_BK_G_way_1000881525-400" name="BK G_way_1000881525-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_1000881525-400_D_L_way_1000881525-400" name="D L_way_1000881525-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_1000881525-400_BK_L_way_1000881525-400" name="BK L_way_1000881525-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_1000881525-400_D_relation_14353890-400_s2" name="D relation_14353890-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_1000881525-400_BK_relation_14353890-400_s2" name="BK relation_14353890-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_1000881525-400_D_relation_14353891-400_s2" name="D relation_14353891-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_1000881525-400_BK_relation_14353891-400_s2" name="BK relation_14353891-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-0.7810614898764021" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_1000881525-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="62.352086549655915" targetV="400.0" targetQ="0.0" node="3" p="-41.86954750687184" q="59.33903932097485">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_1000881525-400" loadType="UNDEFINED" p0="11.588748070206451" q0="1.1588748070206452" node="5" p="11.588748070206451" q="1.1588748070206452"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_100500802-400" name="SS_way_100500802-400" country="FR">
        <iidm:voltageLevel id="VL_way_100500802-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_100500802-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_100500802-400_D_G_way_100500802-400" name="D G_way_100500802-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_100500802-400_BK_G_way_100500802-400" name="BK G_way_100500802-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_100500802-400_D_L_way_100500802-400" name="D L_way_100500802-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_100500802-400_BK_L_way_100500802-400" name="BK L_way_100500802-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_100500802-400_D_merged_way_100497456-400_1_s2" name="D merged_way_100497456-40_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_100500802-400_BK_merged_way_100497456-400_1_s2" name="BK merged_way_100497456-4_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-0.5269468754374846" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_100500802-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="64.75374108968532" targetV="400.0" targetQ="0.0" node="3" p="-44.27120204690125" q="58.726184162006966">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_100500802-400" loadType="UNDEFINED" p0="10.147755346188807" q0="1.0147755346188807" node="5" p="10.147755346188807" q="1.0147755346188807"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_104481448-400" name="SS_way_104481448-400" country="FR">
        <iidm:voltageLevel id="VL_way_104481448-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_104481448-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_104481448-400_D_G_way_104481448-400" name="D G_way_104481448-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_104481448-400_BK_G_way_104481448-400" name="BK G_way_104481448-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_104481448-400_D_L_way_104481448-400" name="D L_way_104481448-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_104481448-400_BK_L_way_104481448-400" name="BK L_way_104481448-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_104481448-400_D_relation_19956190-400_s1" name="D relation_19956190-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_104481448-400_BK_relation_19956190-400_s1" name="BK relation_19956190-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="4.370550413303627" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_104481448-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="74.73526423898636" targetV="400.0" targetQ="0.0" node="3" p="-54.25272519620229" q="12.297485816487317">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_104481448-400" loadType="UNDEFINED" p0="4.158841456608187" q0="0.41588414566081866" node="5" p="4.158841456608187" q="0.41588414566081866"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_105515586-400" name="SS_way_105515586-400" country="FR">
        <iidm:voltageLevel id="VL_way_105515586-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_105515586-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_105515586-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_105515586-400_D_G_way_105515586-400" name="D G_way_105515586-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_105515586-400_BK_G_way_105515586-400" name="BK G_way_105515586-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_105515586-400_D_L_way_105515586-400" name="D L_way_105515586-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_105515586-400_BK_L_way_105515586-400" name="BK L_way_105515586-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_105515586-400_D_relation_6492536-400_s1" name="D relation_6492536-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_105515586-400_BK_relation_6492536-400_s1" name="BK relation_6492536-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_105515586-400_D_relation_6492537-400_s1" name="D relation_6492537-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_105515586-400_BK_relation_6492537-400_s1" name="BK relation_6492537-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_105515586-400_D_relation_6492538-400_s1" name="D relation_6492538-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_105515586-400_BK_relation_6492538-400_s1" name="BK relation_6492538-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_105515586-400_D_relation_6492539-400_s1" name="D relation_6492539-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_105515586-400_BK_relation_6492539-400_s1" name="BK relation_6492539-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_105515586-400_D_relation_6492540_a-400_s1" name="D relation_6492540_a-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_105515586-400_BK_relation_6492540_a-400_s1" name="BK relation_6492540_a-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_105515586-400_D_relation_6492541_a-400_s1" name="D relation_6492541_a-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_105515586-400_BK_relation_6492541_a-400_s1" name="BK relation_6492541_a-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_105515586-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_105515586-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_105515586-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_105515586-400_D2_relation_6492536-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_105515586-400_D2_relation_6492537-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_105515586-400_D2_relation_6492538-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_105515586-400_D2_relation_6492539-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_105515586-400_D2_relation_6492540_a-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_105515586-400_D2_relation_6492541_a-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_105515586-400_D2_G_way_105515586-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_105515586-400_D2_L_way_105515586-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-4.451279894622666" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_105515586-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="40.04869119638341" targetV="400.0" targetQ="0.0" node="3" p="-19.56615215359933" q="54.09497195616325">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_105515586-400" loadType="UNDEFINED" p0="24.970785282169956" q0="2.4970785282169956" node="5" p="24.970785282169956" q="2.4970785282169956"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_105571340-400" name="SS_way_105571340-400" country="FR">
        <iidm:voltageLevel id="VL_way_105571340-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_105571340-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_105571340-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_105571340-400_D_G_way_105571340-400" name="D G_way_105571340-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_105571340-400_BK_G_way_105571340-400" name="BK G_way_105571340-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_105571340-400_D_L_way_105571340-400" name="D L_way_105571340-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_105571340-400_BK_L_way_105571340-400" name="BK L_way_105571340-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_105571340-400_D_relation_5217077-400_s1" name="D relation_5217077-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_105571340-400_BK_relation_5217077-400_s1" name="BK relation_5217077-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_105571340-400_D_relation_5217078-400_s1" name="D relation_5217078-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_105571340-400_BK_relation_5217078-400_s1" name="BK relation_5217078-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_105571340-400_D_relation_6492537-400_s2" name="D relation_6492537-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_105571340-400_BK_relation_6492537-400_s2" name="BK relation_6492537-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_105571340-400_D_relation_6492539-400_s2" name="D relation_6492539-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_105571340-400_BK_relation_6492539-400_s2" name="BK relation_6492539-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_105571340-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_105571340-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_105571340-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_105571340-400_D2_relation_5217077-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_105571340-400_D2_relation_5217078-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_105571340-400_D2_relation_6492537-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_105571340-400_D2_relation_6492539-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_105571340-400_D2_G_way_105571340-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_105571340-400_D2_L_way_105571340-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-5.035780309458857" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_105571340-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="37.85830292755861" targetV="400.0" targetQ="0.0" node="3" p="-17.375763884774535" q="70.45088976393912">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_105571340-400" loadType="UNDEFINED" p0="26.285018243464833" q0="2.6285018243464835" node="5" p="26.285018243464833" q="2.6285018243464835"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_105630888-400" name="SS_way_105630888-400" country="FR">
        <iidm:voltageLevel id="VL_way_105630888-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_105630888-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_105630888-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_105630888-400_D_G_way_105630888-400" name="D G_way_105630888-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_105630888-400_BK_G_way_105630888-400" name="BK G_way_105630888-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_105630888-400_D_L_way_105630888-400" name="D L_way_105630888-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_105630888-400_BK_L_way_105630888-400" name="BK L_way_105630888-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_105630888-400_D_relation_10702897-400_s1" name="D relation_10702897-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_105630888-400_BK_relation_10702897-400_s1" name="BK relation_10702897-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_105630888-400_D_relation_5217016-400_s1" name="D relation_5217016-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_105630888-400_BK_relation_5217016-400_s1" name="BK relation_5217016-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_105630888-400_D_relation_5217026-400_s1" name="D relation_5217026-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_105630888-400_BK_relation_5217026-400_s1" name="BK relation_5217026-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_105630888-400_D_relation_5217027-400_s1" name="D relation_5217027-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_105630888-400_BK_relation_5217027-400_s1" name="BK relation_5217027-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_105630888-400_D_relation_5217077-400_s2" name="D relation_5217077-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_105630888-400_BK_relation_5217077-400_s2" name="BK relation_5217077-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_105630888-400_D_relation_5217078-400_s2" name="D relation_5217078-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_105630888-400_BK_relation_5217078-400_s2" name="BK relation_5217078-400_s2" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_105630888-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_105630888-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_105630888-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_105630888-400_D2_relation_10702897-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_105630888-400_D2_relation_5217016-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_105630888-400_D2_relation_5217026-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_105630888-400_D2_relation_5217027-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_105630888-400_D2_relation_5217077-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_105630888-400_D2_relation_5217078-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_105630888-400_D2_G_way_105630888-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_105630888-400_D2_L_way_105630888-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-5.8034695179568105" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_105630888-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="34.934374812476456" targetV="400.0" targetQ="0.0" node="3" p="-14.451835769692378" q="144.76674297458408">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_105630888-400" loadType="UNDEFINED" p0="28.039375112514126" q0="2.8039375112514127" node="5" p="28.039375112514126" q="2.8039375112514127"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_105690676-400" name="SS_way_105690676-400" country="FR">
        <iidm:voltageLevel id="VL_way_105690676-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_105690676-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_105690676-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_105690676-400_D_G_way_105690676-400" name="D G_way_105690676-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_105690676-400_BK_G_way_105690676-400" name="BK G_way_105690676-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_105690676-400_D_L_way_105690676-400" name="D L_way_105690676-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_105690676-400_BK_L_way_105690676-400" name="BK L_way_105690676-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_105690676-400_D_relation_10702896-400_s2" name="D relation_10702896-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_105690676-400_BK_relation_10702896-400_s2" name="BK relation_10702896-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_105690676-400_D_relation_5217016-400_s2" name="D relation_5217016-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_105690676-400_BK_relation_5217016-400_s2" name="BK relation_5217016-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_105690676-400_D_relation_5621059-400_s1" name="D relation_5621059-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_105690676-400_BK_relation_5621059-400_s1" name="BK relation_5621059-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_105690676-400_D_relation_5621060-400_s1" name="D relation_5621060-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_105690676-400_BK_relation_5621060-400_s1" name="BK relation_5621060-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_105690676-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_105690676-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_105690676-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_105690676-400_D2_relation_10702896-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_105690676-400_D2_relation_5217016-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_105690676-400_D2_relation_5621059-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_105690676-400_D2_relation_5621060-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_105690676-400_D2_G_way_105690676-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_105690676-400_D2_L_way_105690676-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-5.383567268709936" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_105690676-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="38.4097114460199" targetV="400.0" targetQ="0.0" node="3" p="-17.927172403235826" q="101.63241775675216">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_105690676-400" loadType="UNDEFINED" p0="25.95417313238806" q0="2.5954173132388063" node="5" p="25.95417313238806" q="2.5954173132388063"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_105783300-400" name="SS_way_105783300-400" country="FR">
        <iidm:voltageLevel id="VL_way_105783300-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_105783300-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_105783300-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_105783300-400_D_G_way_105783300-400" name="D G_way_105783300-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_105783300-400_BK_G_way_105783300-400" name="BK G_way_105783300-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_105783300-400_D_L_way_105783300-400" name="D L_way_105783300-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_105783300-400_BK_L_way_105783300-400" name="BK L_way_105783300-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_105783300-400_D_relation_5312235-400_s2" name="D relation_5312235-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_105783300-400_BK_relation_5312235-400_s2" name="BK relation_5312235-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_105783300-400_D_relation_5621059-400_s2" name="D relation_5621059-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_105783300-400_BK_relation_5621059-400_s2" name="BK relation_5621059-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_105783300-400_D_relation_5621060-400_s2" name="D relation_5621060-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_105783300-400_BK_relation_5621060-400_s2" name="BK relation_5621060-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_105783300-400_D_relation_5637300-400_s1" name="D relation_5637300-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_105783300-400_BK_relation_5637300-400_s1" name="BK relation_5637300-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_105783300-400_D_relation_5637314-400_s1" name="D relation_5637314-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_105783300-400_BK_relation_5637314-400_s1" name="BK relation_5637314-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_105783300-400_D_relation_6007206_b-400_s2" name="D relation_6007206_b-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_105783300-400_BK_relation_6007206_b-400_s2" name="BK relation_6007206_b-400_s2" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_105783300-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_105783300-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_105783300-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_105783300-400_D2_relation_5312235-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_105783300-400_D2_relation_5621059-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_105783300-400_D2_relation_5621060-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_105783300-400_D2_relation_5637300-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_105783300-400_D2_relation_5637314-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_105783300-400_D2_relation_6007206_b-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_105783300-400_D2_G_way_105783300-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_105783300-400_D2_L_way_105783300-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-5.0280614744813" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_105783300-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="42.591979508603465" targetV="400.0" targetQ="0.0" node="3" p="-22.10944046581939" q="233.18681555316755">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_105783300-400" loadType="UNDEFINED" p0="23.44481229483792" q0="2.344481229483792" node="5" p="23.44481229483792" q="2.344481229483792"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_105840884-400" name="SS_way_105840884-400" country="FR">
        <iidm:voltageLevel id="VL_way_105840884-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_105840884-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_105840884-400_D_G_way_105840884-400" name="D G_way_105840884-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_105840884-400_BK_G_way_105840884-400" name="BK G_way_105840884-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_105840884-400_D_L_way_105840884-400" name="D L_way_105840884-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_105840884-400_BK_L_way_105840884-400" name="BK L_way_105840884-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_105840884-400_D_relation_6492541_c-400_s2" name="D relation_6492541_c-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_105840884-400_BK_relation_6492541_c-400_s2" name="BK relation_6492541_c-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_105840884-400_D_relation_6492542-400_s1" name="D relation_6492542-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_105840884-400_BK_relation_6492542-400_s1" name="BK relation_6492542-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_105840884-400_D_relation_6534733-400_s2" name="D relation_6534733-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_105840884-400_BK_relation_6534733-400_s2" name="BK relation_6534733-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-4.272507437277855" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_105840884-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="42.10363866977049" targetV="400.0" targetQ="0.0" node="3" p="-21.62109962698641" q="31.143993659092352">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_105840884-400" loadType="UNDEFINED" p0="23.737816798137708" q0="2.3737816798137708" node="5" p="23.737816798137708" q="2.3737816798137708"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_105913465-400" name="SS_way_105913465-400" country="FR">
        <iidm:voltageLevel id="VL_way_105913465-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_105913465-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_105913465-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_105913465-400_D_G_way_105913465-400" name="D G_way_105913465-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_105913465-400_BK_G_way_105913465-400" name="BK G_way_105913465-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_105913465-400_D_L_way_105913465-400" name="D L_way_105913465-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_105913465-400_BK_L_way_105913465-400" name="BK L_way_105913465-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_105913465-400_D_relation_6503959-400_s2" name="D relation_6503959-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_105913465-400_BK_relation_6503959-400_s2" name="BK relation_6503959-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_105913465-400_D_relation_6503961-400_s2" name="D relation_6503961-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_105913465-400_BK_relation_6503961-400_s2" name="BK relation_6503961-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_105913465-400_D_relation_6503962-400_s1" name="D relation_6503962-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_105913465-400_BK_relation_6503962-400_s1" name="BK relation_6503962-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_105913465-400_D_relation_6503963-400_s1" name="D relation_6503963-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_105913465-400_BK_relation_6503963-400_s1" name="BK relation_6503963-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_105913465-400_D_relation_6684812-400_s1" name="D relation_6684812-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_105913465-400_BK_relation_6684812-400_s1" name="BK relation_6684812-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_105913465-400_D_relation_6684813-400_s1" name="D relation_6684813-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_105913465-400_BK_relation_6684813-400_s1" name="BK relation_6684813-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_105913465-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_105913465-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_105913465-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_105913465-400_D2_relation_6503959-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_105913465-400_D2_relation_6503961-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_105913465-400_D2_relation_6503962-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_105913465-400_D2_relation_6503963-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_105913465-400_D2_relation_6684812-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_105913465-400_D2_relation_6684813-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_105913465-400_D2_G_way_105913465-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_105913465-400_D2_L_way_105913465-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-1.5419975654595284" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_105913465-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="53.43982310872997" targetV="400.0" targetQ="0.0" node="3" p="-32.95728406594589" q="169.73296887339896">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_105913465-400" loadType="UNDEFINED" p0="16.936106134762017" q0="1.693610613476202" node="5" p="16.936106134762017" q="1.693610613476202"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_108099552-400" name="SS_way_108099552-400" country="FR">
        <iidm:voltageLevel id="VL_way_108099552-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_108099552-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_108099552-400_D_G_way_108099552-400" name="D G_way_108099552-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_108099552-400_BK_G_way_108099552-400" name="BK G_way_108099552-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_108099552-400_D_L_way_108099552-400" name="D L_way_108099552-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_108099552-400_BK_L_way_108099552-400" name="BK L_way_108099552-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_108099552-400_D_merged_way_53826236-400_1_s2" name="D merged_way_53826236-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_108099552-400_BK_merged_way_53826236-400_1_s2" name="BK merged_way_53826236-40_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_108099552-400_D_merged_way_53826237-400_1_s2" name="D merged_way_53826237-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_108099552-400_BK_merged_way_53826237-400_1_s2" name="BK merged_way_53826237-40_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_108099552-400_D_way_1430729490-400_s2" name="D way_1430729490-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_108099552-400_BK_way_1430729490-400_s2" name="BK way_1430729490-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-8.324543738167206" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_108099552-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="17.42426740218412" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="14.004007930951397">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_108099552-400" loadType="UNDEFINED" p0="38.54543955868952" q0="3.8545439558689525" node="5" p="38.54543955868952" q="3.8545439558689525"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_109817708-400" name="SS_way_109817708-400" country="FR">
        <iidm:voltageLevel id="VL_way_109817708-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_109817708-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_109817708-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_109817708-400_D_G_way_109817708-400" name="D G_way_109817708-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_109817708-400_BK_G_way_109817708-400" name="BK G_way_109817708-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_109817708-400_D_L_way_109817708-400" name="D L_way_109817708-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_109817708-400_BK_L_way_109817708-400" name="BK L_way_109817708-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_109817708-400_D_relation_6503955-400_s2" name="D relation_6503955-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_109817708-400_BK_relation_6503955-400_s2" name="BK relation_6503955-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_109817708-400_D_relation_6503957-400_s1" name="D relation_6503957-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_109817708-400_BK_relation_6503957-400_s1" name="BK relation_6503957-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_109817708-400_D_relation_6503958-400_s1" name="D relation_6503958-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_109817708-400_BK_relation_6503958-400_s1" name="BK relation_6503958-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_109817708-400_D_relation_6503963-400_s2" name="D relation_6503963-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_109817708-400_BK_relation_6503963-400_s2" name="BK relation_6503963-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_109817708-400_D_relation_6530784-400_s2" name="D relation_6530784-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_109817708-400_BK_relation_6530784-400_s2" name="BK relation_6530784-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_109817708-400_D_relation_6530786-400_s2" name="D relation_6530786-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_109817708-400_BK_relation_6530786-400_s2" name="BK relation_6530786-400_s2" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_109817708-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_109817708-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_109817708-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_109817708-400_D2_relation_6503955-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_109817708-400_D2_relation_6503957-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_109817708-400_D2_relation_6503958-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_109817708-400_D2_relation_6503963-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_109817708-400_D2_relation_6530784-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_109817708-400_D2_relation_6530786-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_109817708-400_D2_G_way_109817708-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_109817708-400_D2_L_way_109817708-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-0.3912613744472422" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_109817708-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="59.915190277367174" targetV="400.0" targetQ="0.0" node="3" p="-39.43265123458309" q="156.01642775127465">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_109817708-400" loadType="UNDEFINED" p0="13.050885833579695" q0="1.3050885833579695" node="5" p="13.050885833579695" q="1.3050885833579695"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_109859712-400" name="SS_way_109859712-400" country="FR">
        <iidm:voltageLevel id="VL_way_109859712-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_109859712-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_109859712-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_109859712-400_D_G_way_109859712-400" name="D G_way_109859712-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_109859712-400_BK_G_way_109859712-400" name="BK G_way_109859712-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_109859712-400_D_L_way_109859712-400" name="D L_way_109859712-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_109859712-400_BK_L_way_109859712-400" name="BK L_way_109859712-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_109859712-400_D_relation_6503956-400_s1" name="D relation_6503956-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_109859712-400_BK_relation_6503956-400_s1" name="BK relation_6503956-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_109859712-400_D_relation_6503957-400_s2" name="D relation_6503957-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_109859712-400_BK_relation_6503957-400_s2" name="BK relation_6503957-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_109859712-400_D_relation_6503958-400_s2" name="D relation_6503958-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_109859712-400_BK_relation_6503958-400_s2" name="BK relation_6503958-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_109859712-400_D_relation_6503960-400_s1" name="D relation_6503960-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_109859712-400_BK_relation_6503960-400_s1" name="BK relation_6503960-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_109859712-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_109859712-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_109859712-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_109859712-400_D2_relation_6503956-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_109859712-400_D2_relation_6503957-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_109859712-400_D2_relation_6503958-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_109859712-400_D2_relation_6503960-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_109859712-400_D2_G_way_109859712-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_109859712-400_D2_L_way_109859712-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-0.029169807742456443" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_109859712-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="62.72297456010146" targetV="400.0" targetQ="0.0" node="3" p="-42.24043551731739" q="69.4348354215103">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_109859712-400" loadType="UNDEFINED" p0="11.366215263939125" q0="1.1366215263939126" node="5" p="11.366215263939125" q="1.1366215263939126"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_110086345-400" name="SS_way_110086345-400" country="FR">
        <iidm:voltageLevel id="VL_way_110086345-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_110086345-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_110086345-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_110086345-400_D_G_way_110086345-400" name="D G_way_110086345-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_110086345-400_BK_G_way_110086345-400" name="BK G_way_110086345-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_110086345-400_D_L_way_110086345-400" name="D L_way_110086345-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_110086345-400_BK_L_way_110086345-400" name="BK L_way_110086345-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_14096692-400_s2" name="D relation_14096692-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_14096692-400_s2" name="BK relation_14096692-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5989312-400_s2" name="D relation_5989312-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5989312-400_s2" name="BK relation_5989312-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5989315-400_s2" name="D relation_5989315-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5989315-400_s2" name="BK relation_5989315-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5989317-400_s1" name="D relation_5989317-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5989317-400_s1" name="BK relation_5989317-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5989319-400_s1" name="D relation_5989319-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5989319-400_s1" name="BK relation_5989319-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5989322_b-400_s1" name="D relation_5989322_b-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5989322_b-400_s1" name="BK relation_5989322_b-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5995921-400_s1" name="D relation_5995921-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5995921-400_s1" name="BK relation_5995921-400_s1" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5995925-400_s1" name="D relation_5995925-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5995925-400_s1" name="BK relation_5995925-400_s1" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5995927-400_s1" name="D relation_5995927-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5995927-400_s1" name="BK relation_5995927-400_s1" kind="BREAKER" retained="false" open="false" node1="22" node2="23"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5995932-400_s1" name="D relation_5995932-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5995932-400_s1" name="BK relation_5995932-400_s1" kind="BREAKER" retained="false" open="false" node1="24" node2="25"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5995939-400_s1" name="D relation_5995939-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5995939-400_s1" name="BK relation_5995939-400_s1" kind="BREAKER" retained="false" open="false" node1="26" node2="27"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_5995940-400_s1" name="D relation_5995940-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_5995940-400_s1" name="BK relation_5995940-400_s1" kind="BREAKER" retained="false" open="false" node1="28" node2="29"/>
                <iidm:switch id="VL_way_110086345-400_D_relation_6691716-400_s2" name="D relation_6691716-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
                <iidm:switch id="VL_way_110086345-400_BK_relation_6691716-400_s2" name="BK relation_6691716-400_s2" kind="BREAKER" retained="false" open="false" node1="30" node2="31"/>
                <iidm:switch id="VL_way_110086345-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="32"/>
                <iidm:switch id="VL_way_110086345-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="32" node2="33"/>
                <iidm:switch id="VL_way_110086345-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="1"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_14096692-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5989312-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5989315-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5989317-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5989319-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5989322_b-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5995921-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5995925-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5995927-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5995932-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5995939-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_5995940-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
                <iidm:switch id="VL_way_110086345-400_D2_relation_6691716-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
                <iidm:switch id="VL_way_110086345-400_D2_G_way_110086345-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_110086345-400_D2_L_way_110086345-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="2.3828113648962725" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_110086345-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="70.22716789622973" targetV="400.0" targetQ="0.0" node="3" p="-49.74462885344565" q="252.8545108373172">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_110086345-400" loadType="UNDEFINED" p0="6.863699262262159" q0="0.686369926226216" node="5" p="6.863699262262159" q="0.686369926226216"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_110443404-400" name="SS_way_110443404-400" country="FR">
        <iidm:voltageLevel id="VL_way_110443404-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_110443404-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_110443404-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_110443404-400_D_G_way_110443404-400" name="D G_way_110443404-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_110443404-400_BK_G_way_110443404-400" name="BK G_way_110443404-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_110443404-400_D_L_way_110443404-400" name="D L_way_110443404-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_110443404-400_BK_L_way_110443404-400" name="BK L_way_110443404-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_110443404-400_D_relation_6530783-400_s2" name="D relation_6530783-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_110443404-400_BK_relation_6530783-400_s2" name="BK relation_6530783-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_110443404-400_D_relation_6530784-400_s1" name="D relation_6530784-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_110443404-400_BK_relation_6530784-400_s1" name="BK relation_6530784-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_110443404-400_D_relation_6530785-400_s2" name="D relation_6530785-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_110443404-400_BK_relation_6530785-400_s2" name="BK relation_6530785-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_110443404-400_D_relation_6530786-400_s1" name="D relation_6530786-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_110443404-400_BK_relation_6530786-400_s1" name="BK relation_6530786-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_110443404-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_110443404-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_110443404-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_110443404-400_D2_relation_6530783-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_110443404-400_D2_relation_6530784-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_110443404-400_D2_relation_6530785-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_110443404-400_D2_relation_6530786-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_110443404-400_D2_G_way_110443404-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_110443404-400_D2_L_way_110443404-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-0.1948511060242668" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_110443404-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="57.75676124310576" targetV="400.0" targetQ="0.0" node="3" p="-37.27422220032168" q="161.21567452940067">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_110443404-400" loadType="UNDEFINED" p0="14.345943254136545" q0="1.4345943254136546" node="5" p="14.345943254136545" q="1.4345943254136546"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_110450456-400" name="SS_way_110450456-400" country="FR">
        <iidm:voltageLevel id="VL_way_110450456-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_110450456-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_110450456-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_110450456-400_D_G_way_110450456-400" name="D G_way_110450456-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_110450456-400_BK_G_way_110450456-400" name="BK G_way_110450456-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_110450456-400_D_L_way_110450456-400" name="D L_way_110450456-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_110450456-400_BK_L_way_110450456-400" name="BK L_way_110450456-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_110450456-400_D_relation_5217026-400_s2" name="D relation_5217026-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_110450456-400_BK_relation_5217026-400_s2" name="BK relation_5217026-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_110450456-400_D_relation_5217027-400_s2" name="D relation_5217027-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_110450456-400_BK_relation_5217027-400_s2" name="BK relation_5217027-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_110450456-400_D_relation_5621479-400_s2" name="D relation_5621479-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_110450456-400_BK_relation_5621479-400_s2" name="BK relation_5621479-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_110450456-400_D_relation_5621480-400_s2" name="D relation_5621480-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_110450456-400_BK_relation_5621480-400_s2" name="BK relation_5621480-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_110450456-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_110450456-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_110450456-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_110450456-400_D2_relation_5217026-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_110450456-400_D2_relation_5217027-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_110450456-400_D2_relation_5621479-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_110450456-400_D2_relation_5621480-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_110450456-400_D2_G_way_110450456-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_110450456-400_D2_L_way_110450456-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-7.015420884413106" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_110450456-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="33.31125216098241" targetV="400.0" targetQ="0.0" node="3" p="-12.828713118198337" q="77.51828985560218">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_110450456-400" loadType="UNDEFINED" p0="29.013248703410554" q0="2.9013248703410555" node="5" p="29.013248703410554" q="2.9013248703410555"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_111414142-400" name="SS_way_111414142-400" country="FR">
        <iidm:voltageLevel id="VL_way_111414142-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_111414142-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_111414142-400_D_G_way_111414142-400" name="D G_way_111414142-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_111414142-400_BK_G_way_111414142-400" name="BK G_way_111414142-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_111414142-400_D_L_way_111414142-400" name="D L_way_111414142-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_111414142-400_BK_L_way_111414142-400" name="BK L_way_111414142-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_111414142-400_D_relation_6530783-400_s1" name="D relation_6530783-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_111414142-400_BK_relation_6530783-400_s1" name="BK relation_6530783-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_111414142-400_D_relation_6530785-400_s1" name="D relation_6530785-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_111414142-400_BK_relation_6530785-400_s1" name="BK relation_6530785-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-0.12988643245147866" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_111414142-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="51.7413545155184" targetV="400.0" targetQ="0.0" node="3" p="-31.258815472734327" q="75.6016210978323">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_111414142-400" loadType="UNDEFINED" p0="17.955187290688958" q0="1.7955187290688959" node="5" p="17.955187290688958" q="1.7955187290688959"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_111456385-400" name="SS_way_111456385-400" country="FR">
        <iidm:voltageLevel id="VL_way_111456385-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_111456385-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_111456385-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_111456385-400_D_G_way_111456385-400" name="D G_way_111456385-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_111456385-400_BK_G_way_111456385-400" name="BK G_way_111456385-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_111456385-400_D_L_way_111456385-400" name="D L_way_111456385-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_111456385-400_BK_L_way_111456385-400" name="BK L_way_111456385-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_111456385-400_D_relation_6534733-400_s1" name="D relation_6534733-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_111456385-400_BK_relation_6534733-400_s1" name="BK relation_6534733-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_111456385-400_D_relation_6534735-400_s2" name="D relation_6534735-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_111456385-400_BK_relation_6534735-400_s2" name="BK relation_6534735-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_111456385-400_D_relation_6534736-400_s2" name="D relation_6534736-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_111456385-400_BK_relation_6534736-400_s2" name="BK relation_6534736-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_111456385-400_D_relation_6534739-400_s1" name="D relation_6534739-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_111456385-400_BK_relation_6534739-400_s1" name="BK relation_6534739-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_111456385-400_D_relation_6534742-400_s1" name="D relation_6534742-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_111456385-400_BK_relation_6534742-400_s1" name="BK relation_6534742-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_111456385-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="VL_way_111456385-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_111456385-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="VL_way_111456385-400_D2_relation_6534733-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_111456385-400_D2_relation_6534735-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_111456385-400_D2_relation_6534736-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_111456385-400_D2_relation_6534739-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_111456385-400_D2_relation_6534742-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_111456385-400_D2_G_way_111456385-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_111456385-400_D2_L_way_111456385-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-4.219534867517278" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_111456385-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="44.234775223080334" targetV="400.0" targetQ="0.0" node="3" p="-23.75223618029626" q="109.17386968923937">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_111456385-400" loadType="UNDEFINED" p0="22.4591348661518" q0="2.24591348661518" node="5" p="22.4591348661518" q="2.24591348661518"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_111458307-400" name="SS_way_111458307-400" country="FR">
        <iidm:voltageLevel id="VL_way_111458307-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_111458307-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_111458307-400_D_G_way_111458307-400" name="D G_way_111458307-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_111458307-400_BK_G_way_111458307-400" name="BK G_way_111458307-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_111458307-400_D_L_way_111458307-400" name="D L_way_111458307-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_111458307-400_BK_L_way_111458307-400" name="BK L_way_111458307-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_111458307-400_D_relation_6534735-400_s1" name="D relation_6534735-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_111458307-400_BK_relation_6534735-400_s1" name="BK relation_6534735-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_111458307-400_D_relation_6534736-400_s1" name="D relation_6534736-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_111458307-400_BK_relation_6534736-400_s1" name="BK relation_6534736-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_111458307-400_D_relation_6534737-400_s2" name="D relation_6534737-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_111458307-400_BK_relation_6534737-400_s2" name="BK relation_6534737-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-4.17941846032399" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_111458307-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="46.704075056510256" targetV="400.0" targetQ="0.0" node="3" p="-26.221536013726183" q="77.388992441361">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_111458307-400" loadType="UNDEFINED" p0="20.977554966093848" q0="2.097755496609385" node="5" p="20.977554966093848" q="2.097755496609385"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_111558550-400" name="SS_way_111558550-400" country="FR">
        <iidm:voltageLevel id="VL_way_111558550-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_111558550-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_111558550-400_D_G_way_111558550-400" name="D G_way_111558550-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_111558550-400_BK_G_way_111558550-400" name="BK G_way_111558550-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_111558550-400_D_L_way_111558550-400" name="D L_way_111558550-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_111558550-400_BK_L_way_111558550-400" name="BK L_way_111558550-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_111558550-400_D_relation_6534737-400_s1" name="D relation_6534737-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_111558550-400_BK_relation_6534737-400_s1" name="BK relation_6534737-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-4.124840859805712" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_111558550-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="47.972057610261935" targetV="400.0" targetQ="0.0" node="3" p="-27.489518567477862" q="27.976129500253073">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_111558550-400" loadType="UNDEFINED" p0="20.216765433842838" q0="2.021676543384284" node="5" p="20.216765433842838" q="2.021676543384284"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_112342683-400" name="SS_way_112342683-400" country="FR">
        <iidm:voltageLevel id="VL_way_112342683-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_112342683-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_112342683-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_112342683-400_D_G_way_112342683-400" name="D G_way_112342683-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_112342683-400_BK_G_way_112342683-400" name="BK G_way_112342683-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_112342683-400_D_L_way_112342683-400" name="D L_way_112342683-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_112342683-400_BK_L_way_112342683-400" name="BK L_way_112342683-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_112342683-400_D_relation_6410878-400_s1" name="D relation_6410878-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_112342683-400_BK_relation_6410878-400_s1" name="BK relation_6410878-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_112342683-400_D_relation_6410879-400_s1" name="D relation_6410879-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_112342683-400_BK_relation_6410879-400_s1" name="BK relation_6410879-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_112342683-400_D_relation_6436806-400_s1" name="D relation_6436806-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_112342683-400_BK_relation_6436806-400_s1" name="BK relation_6436806-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_112342683-400_D_relation_7814836-400_s1" name="D relation_7814836-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_112342683-400_BK_relation_7814836-400_s1" name="BK relation_7814836-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_112342683-400_D_way_210390730-400_s2" name="D way_210390730-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_112342683-400_BK_way_210390730-400_s2" name="BK way_210390730-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_112342683-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="VL_way_112342683-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_112342683-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="VL_way_112342683-400_D2_relation_6410878-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_112342683-400_D2_relation_6410879-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_112342683-400_D2_relation_6436806-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_112342683-400_D2_relation_7814836-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_112342683-400_D2_way_210390730-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_112342683-400_D2_G_way_112342683-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_112342683-400_D2_L_way_112342683-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-9.129364826150532" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_112342683-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="22.727846620948416" targetV="400.0" targetQ="0.0" node="3" p="-2.2453075781643417" q="306.7557941146393">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_112342683-400" loadType="UNDEFINED" p0="35.36329202743095" q0="3.5363292027430955" node="5" p="35.36329202743095" q="3.5363292027430955"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_112893617-400" name="SS_way_112893617-400" country="FR">
        <iidm:voltageLevel id="VL_way_112893617-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_112893617-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_112893617-400_D_G_way_112893617-400" name="D G_way_112893617-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_112893617-400_BK_G_way_112893617-400" name="BK G_way_112893617-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_112893617-400_D_L_way_112893617-400" name="D L_way_112893617-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_112893617-400_BK_L_way_112893617-400" name="BK L_way_112893617-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_112893617-400_D_relation_5312235-400_s1" name="D relation_5312235-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_112893617-400_BK_relation_5312235-400_s1" name="BK relation_5312235-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_112893617-400_D_relation_9736328-400_s2" name="D relation_9736328-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_112893617-400_BK_relation_9736328-400_s2" name="BK relation_9736328-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-4.745548556769517" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_112893617-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="42.64642773256073" targetV="400.0" targetQ="0.0" node="3" p="-22.163888689776655" q="71.23988851519022">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_112893617-400" loadType="UNDEFINED" p0="23.412143360463563" q0="2.3412143360463564" node="5" p="23.412143360463563" q="2.3412143360463564"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_114018928-400" name="SS_way_114018928-400" country="FR">
        <iidm:voltageLevel id="VL_way_114018928-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_114018928-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_114018928-400_D_G_way_114018928-400" name="D G_way_114018928-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_114018928-400_BK_G_way_114018928-400" name="BK G_way_114018928-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_114018928-400_D_L_way_114018928-400" name="D L_way_114018928-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_114018928-400_BK_L_way_114018928-400" name="BK L_way_114018928-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_114018928-400_D_relation_14096692-400_s1" name="D relation_14096692-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_114018928-400_BK_relation_14096692-400_s1" name="BK relation_14096692-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_114018928-400_D_relation_6691716-400_s1" name="D relation_6691716-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_114018928-400_BK_relation_6691716-400_s1" name="BK relation_6691716-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="2.4332919310524046" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_114018928-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="71.0999226137323" targetV="400.0" targetQ="0.0" node="3" p="-50.61738357094823" q="22.438675930449286">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_114018928-400" loadType="UNDEFINED" p0="6.340046431760623" q0="0.6340046431760623" node="5" p="6.340046431760623" q="0.6340046431760623"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_114355666-400" name="SS_way_114355666-400" country="FR">
        <iidm:voltageLevel id="VL_way_114355666-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_114355666-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_114355666-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_114355666-400_D_G_way_114355666-400" name="D G_way_114355666-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_114355666-400_BK_G_way_114355666-400" name="BK G_way_114355666-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_114355666-400_D_L_way_114355666-400" name="D L_way_114355666-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_114355666-400_BK_L_way_114355666-400" name="BK L_way_114355666-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_114355666-400_D_relation_6410878-400_s2" name="D relation_6410878-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_114355666-400_BK_relation_6410878-400_s2" name="BK relation_6410878-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_114355666-400_D_relation_6410879-400_s2" name="D relation_6410879-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_114355666-400_BK_relation_6410879-400_s2" name="BK relation_6410879-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_114355666-400_D_relation_6410880-400_s2" name="D relation_6410880-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_114355666-400_BK_relation_6410880-400_s2" name="BK relation_6410880-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_114355666-400_D_relation_6410881-400_s2" name="D relation_6410881-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_114355666-400_BK_relation_6410881-400_s2" name="BK relation_6410881-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_114355666-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_114355666-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_114355666-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_114355666-400_D2_relation_6410878-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_114355666-400_D2_relation_6410879-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_114355666-400_D2_relation_6410880-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_114355666-400_D2_relation_6410881-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_114355666-400_D2_G_way_114355666-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_114355666-400_D2_L_way_114355666-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-9.335455831641282" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_114355666-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="22.170731164068325" targetV="400.0" targetQ="0.0" node="3" p="-1.68819212128425" q="64.47334277468445">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_114355666-400" loadType="UNDEFINED" p0="35.697561301559006" q0="3.5697561301559007" node="5" p="35.697561301559006" q="3.5697561301559007"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_114363583-400" name="SS_way_114363583-400" country="FR">
        <iidm:voltageLevel id="VL_way_114363583-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_114363583-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_114363583-400_D_G_way_114363583-400" name="D G_way_114363583-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_114363583-400_BK_G_way_114363583-400" name="BK G_way_114363583-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_114363583-400_D_L_way_114363583-400" name="D L_way_114363583-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_114363583-400_BK_L_way_114363583-400" name="BK L_way_114363583-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_114363583-400_D_relation_6359640-400_s1" name="D relation_6359640-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_114363583-400_BK_relation_6359640-400_s1" name="BK relation_6359640-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_114363583-400_D_relation_6359644-400_s2" name="D relation_6359644-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_114363583-400_BK_relation_6359644-400_s2" name="BK relation_6359644-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-4.301859770521162" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_114363583-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="46.139236029756205" targetV="400.0" targetQ="0.0" node="3" p="-25.65669698697213" q="49.085657444788815">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_114363583-400" loadType="UNDEFINED" p0="21.31645838214628" q0="2.131645838214628" node="5" p="21.31645838214628" q="2.131645838214628"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_117350758-400" name="SS_way_117350758-400" country="FR">
        <iidm:voltageLevel id="VL_way_117350758-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_117350758-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_117350758-400_D_G_way_117350758-400" name="D G_way_117350758-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_117350758-400_BK_G_way_117350758-400" name="BK G_way_117350758-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_117350758-400_D_L_way_117350758-400" name="D L_way_117350758-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_117350758-400_BK_L_way_117350758-400" name="BK L_way_117350758-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_117350758-400_D_relation_6554458_a-400_s2" name="D relation_6554458_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_117350758-400_BK_relation_6554458_a-400_s2" name="BK relation_6554458_a-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_117350758-400_D_way_210665254-400_s1" name="D way_210665254-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_117350758-400_BK_way_210665254-400_s1" name="BK way_210665254-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-6.886063859828587" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_117350758-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="29.28752844077954" targetV="400.0" targetQ="0.0" node="3" p="-8.804989397995461" q="54.184483603980915">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_117350758-400" loadType="UNDEFINED" p0="31.42748293553228" q0="3.142748293553228" node="5" p="31.42748293553228" q="3.142748293553228"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_117446403-400" name="SS_way_117446403-400" country="FR">
        <iidm:voltageLevel id="VL_way_117446403-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_117446403-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_117446403-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_117446403-400_D_G_way_117446403-400" name="D G_way_117446403-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_117446403-400_BK_G_way_117446403-400" name="BK G_way_117446403-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_117446403-400_D_L_way_117446403-400" name="D L_way_117446403-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_117446403-400_BK_L_way_117446403-400" name="BK L_way_117446403-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_117446403-400_D_relation_5314401-400_s2" name="D relation_5314401-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_117446403-400_BK_relation_5314401-400_s2" name="BK relation_5314401-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_117446403-400_D_relation_5314402-400_s1" name="D relation_5314402-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_117446403-400_BK_relation_5314402-400_s1" name="BK relation_5314402-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_117446403-400_D_relation_5314403-400_s1" name="D relation_5314403-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_117446403-400_BK_relation_5314403-400_s1" name="BK relation_5314403-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_117446403-400_D_relation_5314404-400_s2" name="D relation_5314404-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_117446403-400_BK_relation_5314404-400_s2" name="BK relation_5314404-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_117446403-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_117446403-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_117446403-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_117446403-400_D2_relation_5314401-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_117446403-400_D2_relation_5314402-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_117446403-400_D2_relation_5314403-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_117446403-400_D2_relation_5314404-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_117446403-400_D2_G_way_117446403-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_117446403-400_D2_L_way_117446403-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-7.7722507475794345" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_117446403-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="31.742626951181535" targetV="400.0" targetQ="0.0" node="3" p="-11.260087908397459" q="45.68318152238262">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_117446403-400" loadType="UNDEFINED" p0="29.95442382929108" q0="2.995442382929108" node="5" p="29.95442382929108" q="2.995442382929108"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_117893799-400" name="SS_way_117893799-400" country="FR">
        <iidm:voltageLevel id="VL_way_117893799-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_117893799-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_117893799-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_117893799-400_D_G_way_117893799-400" name="D G_way_117893799-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_117893799-400_BK_G_way_117893799-400" name="BK G_way_117893799-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_117893799-400_D_L_way_117893799-400" name="D L_way_117893799-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_117893799-400_BK_L_way_117893799-400" name="BK L_way_117893799-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_117893799-400_D_relation_14023984-400_s1" name="D relation_14023984-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_117893799-400_BK_relation_14023984-400_s1" name="BK relation_14023984-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_117893799-400_D_relation_14023985-400_s1" name="D relation_14023985-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_117893799-400_BK_relation_14023985-400_s1" name="BK relation_14023985-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_117893799-400_D_relation_6221839-400_s2" name="D relation_6221839-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_117893799-400_BK_relation_6221839-400_s2" name="BK relation_6221839-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_117893799-400_D_relation_6221843-400_s2" name="D relation_6221843-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_117893799-400_BK_relation_6221843-400_s2" name="BK relation_6221843-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_117893799-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_117893799-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_117893799-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_117893799-400_D2_relation_14023984-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_117893799-400_D2_relation_14023985-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_117893799-400_D2_relation_6221839-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_117893799-400_D2_relation_6221843-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_117893799-400_D2_G_way_117893799-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_117893799-400_D2_L_way_117893799-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-7.9519899498426065" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_117893799-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="24.510777857260614" targetV="400.0" targetQ="0.0" node="3" p="-4.028238814476538" q="34.43325743271023">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_117893799-400" loadType="UNDEFINED" p0="34.29353328564363" q0="3.4293533285643636" node="5" p="34.29353328564363" q="3.4293533285643636"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_117975440-400" name="SS_way_117975440-400" country="FR">
        <iidm:voltageLevel id="VL_way_117975440-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_117975440-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_117975440-400_D_G_way_117975440-400" name="D G_way_117975440-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_117975440-400_BK_G_way_117975440-400" name="BK G_way_117975440-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_117975440-400_D_L_way_117975440-400" name="D L_way_117975440-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_117975440-400_BK_L_way_117975440-400" name="BK L_way_117975440-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_117975440-400_D_relation_6211540-400_s1" name="D relation_6211540-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_117975440-400_BK_relation_6211540-400_s1" name="BK relation_6211540-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_117975440-400_D_relation_6211541-400_s2" name="D relation_6211541-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_117975440-400_BK_relation_6211541-400_s2" name="BK relation_6211541-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-7.340790898851231" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_117975440-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="31.182170595305593" targetV="400.0" targetQ="0.0" node="3" p="-10.699631552521517" q="33.46022908433307">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_117975440-400" loadType="UNDEFINED" p0="30.290697642816646" q0="3.029069764281665" node="5" p="30.290697642816646" q="3.029069764281665"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_118079877-400" name="SS_way_118079877-400" country="FR">
        <iidm:voltageLevel id="VL_way_118079877-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_118079877-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_118079877-400_D_G_way_118079877-400" name="D G_way_118079877-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_118079877-400_BK_G_way_118079877-400" name="BK G_way_118079877-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_118079877-400_D_L_way_118079877-400" name="D L_way_118079877-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_118079877-400_BK_L_way_118079877-400" name="BK L_way_118079877-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_118079877-400_D_relation_6554613-400_s2" name="D relation_6554613-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_118079877-400_BK_relation_6554613-400_s2" name="BK relation_6554613-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_118079877-400_D_relation_6554615-400_s2" name="D relation_6554615-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_118079877-400_BK_relation_6554615-400_s2" name="BK relation_6554615-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-3.362511151029438" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_118079877-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="56.95754443911159" targetV="400.0" targetQ="0.0" node="3" p="-36.47500539632751" q="48.1022790780219">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_118079877-400" loadType="UNDEFINED" p0="14.825473336533046" q0="1.4825473336533046" node="5" p="14.825473336533046" q="1.4825473336533046"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_118086309-400" name="SS_way_118086309-400" country="FR">
        <iidm:voltageLevel id="VL_way_118086309-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_118086309-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_118086309-400_D_G_way_118086309-400" name="D G_way_118086309-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_118086309-400_BK_G_way_118086309-400" name="BK G_way_118086309-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_118086309-400_D_L_way_118086309-400" name="D L_way_118086309-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_118086309-400_BK_L_way_118086309-400" name="BK L_way_118086309-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_118086309-400_D_relation_6194779-400_s2" name="D relation_6194779-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_118086309-400_BK_relation_6194779-400_s2" name="BK relation_6194779-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_118086309-400_D_relation_6198619-400_s2" name="D relation_6198619-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_118086309-400_BK_relation_6198619-400_s2" name="BK relation_6198619-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-3.5186880916398393" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_118086309-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="54.698406596493925" targetV="400.0" targetQ="0.0" node="3" p="-34.21586755370984" q="68.73738392768115">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_118086309-400" loadType="UNDEFINED" p0="16.180956042103645" q0="1.6180956042103647" node="5" p="16.180956042103645" q="1.6180956042103647"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_118121876-400" name="SS_way_118121876-400" country="FR">
        <iidm:voltageLevel id="VL_way_118121876-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_118121876-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_118121876-400_D_G_way_118121876-400" name="D G_way_118121876-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_118121876-400_BK_G_way_118121876-400" name="BK G_way_118121876-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_118121876-400_D_L_way_118121876-400" name="D L_way_118121876-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_118121876-400_BK_L_way_118121876-400" name="BK L_way_118121876-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_118121876-400_D_relation_6359638-400_s2" name="D relation_6359638-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_118121876-400_BK_relation_6359638-400_s2" name="BK relation_6359638-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_118121876-400_D_relation_6359642-400_s2" name="D relation_6359642-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_118121876-400_BK_relation_6359642-400_s2" name="BK relation_6359642-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_118121876-400_D_way_118121954-400_s1" name="D way_118121954-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_118121876-400_BK_way_118121954-400_s1" name="BK way_118121954-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-1.1554550345096257" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_118121876-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="55.48279808989971" targetV="400.0" targetQ="0.0" node="3" p="-35.000259047115634" q="116.18420646184113">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_118121876-400" loadType="UNDEFINED" p0="15.710321146060174" q0="1.5710321146060175" node="5" p="15.710321146060174" q="1.5710321146060175"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_118387083-400" name="SS_way_118387083-400" country="FR">
        <iidm:voltageLevel id="VL_way_118387083-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_118387083-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_118387083-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_118387083-400_D_G_way_118387083-400" name="D G_way_118387083-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_118387083-400_BK_G_way_118387083-400" name="BK G_way_118387083-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_118387083-400_D_L_way_118387083-400" name="D L_way_118387083-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_118387083-400_BK_L_way_118387083-400" name="BK L_way_118387083-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_118387083-400_D_merged_way_118387074-400_3_s1" name="D merged_way_118387074-40_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_118387083-400_BK_merged_way_118387074-400_3_s1" name="BK merged_way_118387074-4_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_118387083-400_D_relation_6605872-400_s2" name="D relation_6605872-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_118387083-400_BK_relation_6605872-400_s2" name="BK relation_6605872-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_118387083-400_D_relation_6605874-400_s1" name="D relation_6605874-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_118387083-400_BK_relation_6605874-400_s1" name="BK relation_6605874-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_118387083-400_D_relation_6605875-400_s2" name="D relation_6605875-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_118387083-400_BK_relation_6605875-400_s2" name="BK relation_6605875-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_118387083-400_D_relation_6605879-400_s1" name="D relation_6605879-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_118387083-400_BK_relation_6605879-400_s1" name="BK relation_6605879-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_118387083-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="VL_way_118387083-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_118387083-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="VL_way_118387083-400_D2_merged_way_118387074-400_3_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_118387083-400_D2_relation_6605872-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_118387083-400_D2_relation_6605874-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_118387083-400_D2_relation_6605875-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_118387083-400_D2_relation_6605879-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_118387083-400_D2_G_way_118387083-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_118387083-400_D2_L_way_118387083-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-5.755175615614546" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_118387083-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="38.172575295704306" targetV="400.0" targetQ="0.0" node="3" p="-17.690036252920226" q="76.16156068032195">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_118387083-400" loadType="UNDEFINED" p0="26.096454822577414" q0="2.6096454822577417" node="5" p="26.096454822577414" q="2.6096454822577417"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_118655802-400" name="SS_way_118655802-400" country="FR">
        <iidm:voltageLevel id="VL_way_118655802-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_118655802-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_118655802-400_D_G_way_118655802-400" name="D G_way_118655802-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_118655802-400_BK_G_way_118655802-400" name="BK G_way_118655802-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_118655802-400_D_L_way_118655802-400" name="D L_way_118655802-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_118655802-400_BK_L_way_118655802-400" name="BK L_way_118655802-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_118655802-400_D_merged_way_117979290-400_2_s2" name="D merged_way_117979290-40_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_118655802-400_BK_merged_way_117979290-400_2_s2" name="BK merged_way_117979290-4_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_118655802-400_D_relation_6663381-400_s2" name="D relation_6663381-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_118655802-400_BK_relation_6663381-400_s2" name="BK relation_6663381-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-6.884259112747405" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_118655802-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="34.15334785155762" targetV="400.0" targetQ="0.0" node="3" p="-13.670808808773543" q="19.835110225927625">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_118655802-400" loadType="UNDEFINED" p0="28.50799128906543" q0="2.850799128906543" node="5" p="28.50799128906543" q="2.850799128906543"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_120707003-400" name="SS_way_120707003-400" country="FR">
        <iidm:voltageLevel id="VL_way_120707003-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_120707003-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_120707003-400_D_G_way_120707003-400" name="D G_way_120707003-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_120707003-400_BK_G_way_120707003-400" name="BK G_way_120707003-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_120707003-400_D_L_way_120707003-400" name="D L_way_120707003-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_120707003-400_BK_L_way_120707003-400" name="BK L_way_120707003-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_120707003-400_D_relation_6106029-400_s1" name="D relation_6106029-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_120707003-400_BK_relation_6106029-400_s1" name="BK relation_6106029-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_120707003-400_D_relation_6362590-400_s1" name="D relation_6362590-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_120707003-400_BK_relation_6362590-400_s1" name="BK relation_6362590-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_120707003-400_D_relation_6362591-400_s2" name="D relation_6362591-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_120707003-400_BK_relation_6362591-400_s2" name="BK relation_6362591-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-4.879005576108667" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_120707003-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="41.87932204329289" targetV="400.0" targetQ="0.0" node="3" p="-21.39678300050881" q="73.68034443996414">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_120707003-400" loadType="UNDEFINED" p0="23.872406774024267" q0="2.387240677402427" node="5" p="23.872406774024267" q="2.387240677402427"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_121297422-400" name="SS_way_121297422-400" country="FR">
        <iidm:voltageLevel id="VL_way_121297422-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_121297422-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_121297422-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_121297422-400_D_G_way_121297422-400" name="D G_way_121297422-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_121297422-400_BK_G_way_121297422-400" name="BK G_way_121297422-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_121297422-400_D_L_way_121297422-400" name="D L_way_121297422-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_121297422-400_BK_L_way_121297422-400" name="BK L_way_121297422-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_121297422-400_D_relation_5900937-400_s2" name="D relation_5900937-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_121297422-400_BK_relation_5900937-400_s2" name="BK relation_5900937-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_121297422-400_D_relation_5900939-400_s2" name="D relation_5900939-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_121297422-400_BK_relation_5900939-400_s2" name="BK relation_5900939-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_121297422-400_D_relation_5952073-400_s1" name="D relation_5952073-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_121297422-400_BK_relation_5952073-400_s1" name="BK relation_5952073-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_121297422-400_D_relation_5952074-400_s1" name="D relation_5952074-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_121297422-400_BK_relation_5952074-400_s1" name="BK relation_5952074-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_121297422-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_121297422-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_121297422-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_121297422-400_D2_relation_5900937-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_121297422-400_D2_relation_5900939-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_121297422-400_D2_relation_5952073-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_121297422-400_D2_relation_5952074-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_121297422-400_D2_G_way_121297422-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_121297422-400_D2_L_way_121297422-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="5.050646606149142" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_121297422-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="81.07846627305395" targetV="400.0" targetQ="0.0" node="3" p="-60.59592723026987" q="59.321741681689375">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_121297422-400" loadType="UNDEFINED" p0="2.0" q0="0.2" node="5" p="2.0" q="0.2"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_121500497-400" name="SS_way_121500497-400" country="FR">
        <iidm:voltageLevel id="VL_way_121500497-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_121500497-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_121500497-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_121500497-400_D_G_way_121500497-400" name="D G_way_121500497-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_121500497-400_BK_G_way_121500497-400" name="BK G_way_121500497-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_121500497-400_D_L_way_121500497-400" name="D L_way_121500497-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_121500497-400_BK_L_way_121500497-400" name="BK L_way_121500497-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_121500497-400_D_relation_12774271-400_s1" name="D relation_12774271-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_121500497-400_BK_relation_12774271-400_s1" name="BK relation_12774271-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_121500497-400_D_relation_5952072-400_s1" name="D relation_5952072-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_121500497-400_BK_relation_5952072-400_s1" name="BK relation_5952072-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_121500497-400_D_relation_5952073-400_s2" name="D relation_5952073-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_121500497-400_BK_relation_5952073-400_s2" name="BK relation_5952073-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_121500497-400_D_relation_5952074-400_s2" name="D relation_5952074-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_121500497-400_BK_relation_5952074-400_s2" name="BK relation_5952074-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_121500497-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_121500497-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_121500497-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_121500497-400_D2_relation_12774271-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_121500497-400_D2_relation_5952072-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_121500497-400_D2_relation_5952073-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_121500497-400_D2_relation_5952074-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_121500497-400_D2_G_way_121500497-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_121500497-400_D2_L_way_121500497-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="5.218057823828253" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_121500497-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="82.0984917999897" targetV="400.0" targetQ="0.0" node="3" p="-61.615952757205626" q="64.43417579283827">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_121500497-400" loadType="UNDEFINED" p0="2.0" q0="0.2" node="5" p="2.0" q="0.2"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_122563466-400" name="SS_way_122563466-400" country="FR">
        <iidm:voltageLevel id="VL_way_122563466-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_122563466-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_122563466-400_D_G_way_122563466-400" name="D G_way_122563466-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_122563466-400_BK_G_way_122563466-400" name="BK G_way_122563466-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_122563466-400_D_L_way_122563466-400" name="D L_way_122563466-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_122563466-400_BK_L_way_122563466-400" name="BK L_way_122563466-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_122563466-400_D_relation_6106030-400_s2" name="D relation_6106030-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_122563466-400_BK_relation_6106030-400_s2" name="BK relation_6106030-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_122563466-400_D_way_122563471-400_s1" name="D way_122563471-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_122563466-400_BK_way_122563471-400_s1" name="BK way_122563471-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-1.4577487672356273" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_122563466-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="54.704547815183375" targetV="400.0" targetQ="0.0" node="3" p="-34.222008772399306" q="57.226560264316106">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_122563466-400" loadType="UNDEFINED" p0="16.177271310889974" q0="1.6177271310889976" node="5" p="16.177271310889974" q="1.6177271310889976"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_1271288345-400" name="SS_way_1271288345-400" country="FR">
        <iidm:voltageLevel id="VL_way_1271288345-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_1271288345-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_1271288345-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_1271288345-400_D_G_way_1271288345-400" name="D G_way_1271288345-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_1271288345-400_BK_G_way_1271288345-400" name="BK G_way_1271288345-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_1271288345-400_D_L_way_1271288345-400" name="D L_way_1271288345-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_1271288345-400_BK_L_way_1271288345-400" name="BK L_way_1271288345-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_1271288345-400_D_relation_19874522-400_s2" name="D relation_19874522-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_1271288345-400_BK_relation_19874522-400_s2" name="BK relation_19874522-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_1271288345-400_D_relation_5674501-400_s1" name="D relation_5674501-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_1271288345-400_BK_relation_5674501-400_s1" name="BK relation_5674501-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_1271288345-400_D_relation_5674503-400_s1" name="D relation_5674503-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_1271288345-400_BK_relation_5674503-400_s1" name="BK relation_5674503-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_1271288345-400_D_relation_5674508-400_s1" name="D relation_5674508-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_1271288345-400_BK_relation_5674508-400_s1" name="BK relation_5674508-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_1271288345-400_D_relation_6268355-400_s1" name="D relation_6268355-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_1271288345-400_BK_relation_6268355-400_s1" name="BK relation_6268355-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_1271288345-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="VL_way_1271288345-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_1271288345-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="VL_way_1271288345-400_D2_relation_19874522-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_1271288345-400_D2_relation_5674501-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_1271288345-400_D2_relation_5674503-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_1271288345-400_D2_relation_5674508-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_1271288345-400_D2_relation_6268355-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_1271288345-400_D2_G_way_1271288345-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_1271288345-400_D2_L_way_1271288345-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-8.385150586744345" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_1271288345-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="16.404772531974334" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="65.07212947364866">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_1271288345-400" loadType="UNDEFINED" p0="39.157136480815396" q0="3.9157136480815398" node="5" p="39.157136480815396" q="3.9157136480815398"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_129378915-400" name="SS_way_129378915-400" country="FR">
        <iidm:voltageLevel id="VL_way_129378915-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_129378915-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_129378915-400_D_G_way_129378915-400" name="D G_way_129378915-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_129378915-400_BK_G_way_129378915-400" name="BK G_way_129378915-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_129378915-400_D_L_way_129378915-400" name="D L_way_129378915-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_129378915-400_BK_L_way_129378915-400" name="BK L_way_129378915-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_129378915-400_D_merged_way_130110647-400_3_s1" name="D merged_way_130110647-40_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_129378915-400_BK_merged_way_130110647-400_3_s1" name="BK merged_way_130110647-4_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_129378915-400_D_way_192698906-400_s1" name="D way_192698906-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_129378915-400_BK_way_192698906-400_s1" name="BK way_192698906-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-5.086048836213767" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_129378915-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="48.012655394185735" targetV="400.0" targetQ="0.0" node="3" p="-27.530116351401656" q="68.11531484331076">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_129378915-400" loadType="UNDEFINED" p0="20.19240676348856" q0="2.019240676348856" node="5" p="20.19240676348856" q="2.019240676348856"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_1328398132-400" name="SS_way_1328398132-400" country="FR">
        <iidm:voltageLevel id="VL_way_1328398132-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_1328398132-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_1328398132-400_D_G_way_1328398132-400" name="D G_way_1328398132-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_1328398132-400_BK_G_way_1328398132-400" name="BK G_way_1328398132-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_1328398132-400_D_L_way_1328398132-400" name="D L_way_1328398132-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_1328398132-400_BK_L_way_1328398132-400" name="BK L_way_1328398132-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_1328398132-400_D_way_85719383_a-400_s2" name="D way_85719383_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_1328398132-400_BK_way_85719383_a-400_s2" name="BK way_85719383_a-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_1328398132-400_D_way_85719387_a-400_s2" name="D way_85719387_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_1328398132-400_BK_way_85719387_a-400_s2" name="BK way_85719387_a-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-8.19401292678392" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_1328398132-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="19.56737471138495" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="-6.798172302650829">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_1328398132-400" loadType="UNDEFINED" p0="37.259575173169026" q0="3.725957517316903" node="5" p="37.259575173169026" q="3.725957517316903"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_1328928946-400" name="SS_way_1328928946-400" country="FR">
        <iidm:voltageLevel id="VL_way_1328928946-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_1328928946-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_1328928946-400_D_G_way_1328928946-400" name="D G_way_1328928946-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_1328928946-400_BK_G_way_1328928946-400" name="BK G_way_1328928946-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_1328928946-400_D_L_way_1328928946-400" name="D L_way_1328928946-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_1328928946-400_BK_L_way_1328928946-400" name="BK L_way_1328928946-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_1328928946-400_D_relation_5674513-400_s1" name="D relation_5674513-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_1328928946-400_BK_relation_5674513-400_s1" name="BK relation_5674513-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_1328928946-400_D_relation_6268355-400_s2" name="D relation_6268355-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_1328928946-400_BK_relation_6268355-400_s2" name="BK relation_6268355-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-8.30668738887011" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_1328928946-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="20.169798222482523" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="32.860685190434324">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_1328928946-400" loadType="UNDEFINED" p0="36.898121066510484" q0="3.6898121066510488" node="5" p="36.898121066510484" q="3.6898121066510488"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_1330896577-400" name="SS_way_1330896577-400" country="FR">
        <iidm:voltageLevel id="VL_way_1330896577-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_1330896577-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_1330896577-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_1330896577-400_D_G_way_1330896577-400" name="D G_way_1330896577-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_1330896577-400_BK_G_way_1330896577-400" name="BK G_way_1330896577-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_1330896577-400_D_L_way_1330896577-400" name="D L_way_1330896577-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_1330896577-400_BK_L_way_1330896577-400" name="BK L_way_1330896577-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_1330896577-400_D_relation_5674502-400_s1" name="D relation_5674502-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_1330896577-400_BK_relation_5674502-400_s1" name="BK relation_5674502-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_1330896577-400_D_relation_6326759-400_s2" name="D relation_6326759-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_1330896577-400_BK_relation_6326759-400_s2" name="BK relation_6326759-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_1330896577-400_D_relation_6326761-400_s2" name="D relation_6326761-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_1330896577-400_BK_relation_6326761-400_s2" name="BK relation_6326761-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_1330896577-400_D_relation_8787361-400_s1" name="D relation_8787361-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_1330896577-400_BK_relation_8787361-400_s1" name="BK relation_8787361-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_1330896577-400_D_way_85719383_a-400_s1" name="D way_85719383_a-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_1330896577-400_BK_way_85719383_a-400_s1" name="BK way_85719383_a-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_1330896577-400_D_way_85719387_a-400_s1" name="D way_85719387_a-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_1330896577-400_BK_way_85719387_a-400_s1" name="BK way_85719387_a-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_1330896577-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_1330896577-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_1330896577-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_1330896577-400_D2_relation_5674502-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_1330896577-400_D2_relation_6326759-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_1330896577-400_D2_relation_6326761-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_1330896577-400_D2_relation_8787361-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_1330896577-400_D2_way_85719383_a-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_1330896577-400_D2_way_85719387_a-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_1330896577-400_D2_G_way_1330896577-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_1330896577-400_D2_L_way_1330896577-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-8.190477040218017" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_1330896577-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="19.73549472616907" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="69.74341161979783">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_1330896577-400" loadType="UNDEFINED" p0="37.15870316429856" q0="3.715870316429856" node="5" p="37.15870316429856" q="3.715870316429856"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_133299582-400" name="SS_way_133299582-400" country="FR">
        <iidm:voltageLevel id="VL_way_133299582-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_133299582-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_133299582-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_133299582-400_D_G_way_133299582-400" name="D G_way_133299582-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_133299582-400_BK_G_way_133299582-400" name="BK G_way_133299582-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_133299582-400_D_L_way_133299582-400" name="D L_way_133299582-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_133299582-400_BK_L_way_133299582-400" name="BK L_way_133299582-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_133299582-400_D_relation_6674720-400_s1" name="D relation_6674720-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_133299582-400_BK_relation_6674720-400_s1" name="BK relation_6674720-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_133299582-400_D_relation_6674721-400_s1" name="D relation_6674721-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_133299582-400_BK_relation_6674721-400_s1" name="BK relation_6674721-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_133299582-400_D_relation_6674722-400_s1" name="D relation_6674722-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_133299582-400_BK_relation_6674722-400_s1" name="BK relation_6674722-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_133299582-400_D_relation_6674723-400_s1" name="D relation_6674723-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_133299582-400_BK_relation_6674723-400_s1" name="BK relation_6674723-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_133299582-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_133299582-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_133299582-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_133299582-400_D2_relation_6674720-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_133299582-400_D2_relation_6674721-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_133299582-400_D2_relation_6674722-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_133299582-400_D2_relation_6674723-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_133299582-400_D2_G_way_133299582-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_133299582-400_D2_L_way_133299582-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-5.101024603641457" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_133299582-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="44.26678471837375" targetV="400.0" targetQ="0.0" node="3" p="-23.78424567558967" q="35.62713838092498">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_133299582-400" loadType="UNDEFINED" p0="22.43992916897575" q0="2.2439929168975747" node="5" p="22.43992916897575" q="2.2439929168975747"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_138382023-400" name="SS_way_138382023-400" country="FR">
        <iidm:voltageLevel id="VL_way_138382023-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_138382023-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_138382023-400_D_G_way_138382023-400" name="D G_way_138382023-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_138382023-400_BK_G_way_138382023-400" name="BK G_way_138382023-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_138382023-400_D_L_way_138382023-400" name="D L_way_138382023-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_138382023-400_BK_L_way_138382023-400" name="BK L_way_138382023-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_138382023-400_D_merged_way_166639438-400_1_s1" name="D merged_way_166639438-40_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_138382023-400_BK_merged_way_166639438-400_1_s1" name="BK merged_way_166639438-4_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_138382023-400_D_relation_6362590-400_s2" name="D relation_6362590-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_138382023-400_BK_relation_6362590-400_s2" name="BK relation_6362590-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-4.800008504204146" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_138382023-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="42.69122878296464" targetV="400.0" targetQ="0.0" node="3" p="-22.208689740180564" q="55.53997377615133">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_138382023-400" loadType="UNDEFINED" p0="23.385262730221214" q0="2.3385262730221217" node="5" p="23.385262730221214" q="2.3385262730221217"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_146449309-400" name="SS_way_146449309-400" country="FR">
        <iidm:voltageLevel id="VL_way_146449309-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_146449309-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_146449309-400_D_G_way_146449309-400" name="D G_way_146449309-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_146449309-400_BK_G_way_146449309-400" name="BK G_way_146449309-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_146449309-400_D_L_way_146449309-400" name="D L_way_146449309-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_146449309-400_BK_L_way_146449309-400" name="BK L_way_146449309-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_146449309-400_D_relation_5430192_b-400_s2" name="D relation_5430192_b-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_146449309-400_BK_relation_5430192_b-400_s2" name="BK relation_5430192_b-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="0.8706626476018686" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_146449309-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="71.77797741712041" targetV="400.0" targetQ="0.0" node="3" p="-51.295438374336335" q="8.94296017984254">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_146449309-400" loadType="UNDEFINED" p0="5.93321354972775" q0="0.593321354972775" node="5" p="5.93321354972775" q="0.593321354972775"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_146695955-400" name="SS_way_146695955-400" country="FR">
        <iidm:voltageLevel id="VL_way_146695955-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_146695955-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_146695955-400_D_G_way_146695955-400" name="D G_way_146695955-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_146695955-400_BK_G_way_146695955-400" name="BK G_way_146695955-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_146695955-400_D_L_way_146695955-400" name="D L_way_146695955-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_146695955-400_BK_L_way_146695955-400" name="BK L_way_146695955-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_146695955-400_D_way_94977551-400_s2" name="D way_94977551-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_146695955-400_BK_way_94977551-400_s2" name="BK way_94977551-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-9.501069975380242" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_146695955-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="5.838633640624977" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="126.94942926738835">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_146695955-400" loadType="UNDEFINED" p0="45.49681981562502" q0="4.549681981562502" node="5" p="45.49681981562502" q="4.549681981562502"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_147056882-400" name="SS_way_147056882-400" country="FR">
        <iidm:voltageLevel id="VL_way_147056882-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_147056882-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_147056882-400_D_G_way_147056882-400" name="D G_way_147056882-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_147056882-400_BK_G_way_147056882-400" name="BK G_way_147056882-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_147056882-400_D_L_way_147056882-400" name="D L_way_147056882-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_147056882-400_BK_L_way_147056882-400" name="BK L_way_147056882-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_147056882-400_D_relation_6194771-400_s2" name="D relation_6194771-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_147056882-400_BK_relation_6194771-400_s2" name="BK relation_6194771-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-4.432855268874426" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_147056882-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="48.68835794528369" targetV="400.0" targetQ="0.0" node="3" p="-28.20581890249961" q="2.788184275413791">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_147056882-400" loadType="UNDEFINED" p0="19.786985232829785" q0="1.9786985232829786" node="5" p="19.786985232829785" q="1.9786985232829786"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_147132685-400" name="SS_way_147132685-400" country="FR">
        <iidm:voltageLevel id="VL_way_147132685-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_147132685-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_147132685-400_D_G_way_147132685-400" name="D G_way_147132685-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_147132685-400_BK_G_way_147132685-400" name="BK G_way_147132685-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_147132685-400_D_L_way_147132685-400" name="D L_way_147132685-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_147132685-400_BK_L_way_147132685-400" name="BK L_way_147132685-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_147132685-400_D_relation_5430193-400_s1" name="D relation_5430193-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_147132685-400_BK_relation_5430193-400_s1" name="BK relation_5430193-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_147132685-400_D_relation_5430194-400_s2" name="D relation_5430194-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_147132685-400_BK_relation_5430194-400_s2" name="BK relation_5430194-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="0.49977823468158866" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_147132685-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="69.21401592177767" targetV="400.0" targetQ="0.0" node="3" p="-48.7314768789936" q="25.52043550835132">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_147132685-400" loadType="UNDEFINED" p0="7.471590446933398" q0="0.7471590446933398" node="5" p="7.471590446933398" q="0.7471590446933398"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_147132690-400" name="SS_way_147132690-400" country="FR">
        <iidm:voltageLevel id="VL_way_147132690-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_147132690-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_147132690-400_D_G_way_147132690-400" name="D G_way_147132690-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_147132690-400_BK_G_way_147132690-400" name="BK G_way_147132690-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_147132690-400_D_L_way_147132690-400" name="D L_way_147132690-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_147132690-400_BK_L_way_147132690-400" name="BK L_way_147132690-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_147132690-400_D_relation_5430192_b-400_s1" name="D relation_5430192_b-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_147132690-400_BK_relation_5430192_b-400_s1" name="BK relation_5430192_b-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_147132690-400_D_relation_5430193-400_s2" name="D relation_5430193-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_147132690-400_BK_relation_5430193-400_s2" name="BK relation_5430193-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="0.8236249476110765" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_147132690-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="71.28566515977676" targetV="400.0" targetQ="0.0" node="3" p="-50.80312611699268" q="22.533911158541617">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_147132690-400" loadType="UNDEFINED" p0="6.228600904133945" q0="0.6228600904133945" node="5" p="6.228600904133945" q="0.6228600904133945"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_147132694-400" name="SS_way_147132694-400" country="FR">
        <iidm:voltageLevel id="VL_way_147132694-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_147132694-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_147132694-400_D_G_way_147132694-400" name="D G_way_147132694-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_147132694-400_BK_G_way_147132694-400" name="BK G_way_147132694-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_147132694-400_D_L_way_147132694-400" name="D L_way_147132694-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_147132694-400_BK_L_way_147132694-400" name="BK L_way_147132694-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_147132694-400_D_relation_5644950-400_s2" name="D relation_5644950-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_147132694-400_BK_relation_5644950-400_s2" name="BK relation_5644950-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_147132694-400_D_relation_5644951-400_s2" name="D relation_5644951-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_147132694-400_BK_relation_5644951-400_s2" name="BK relation_5644951-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="0.39528388273004633" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_147132694-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="69.38007345622907" targetV="400.0" targetQ="0.0" node="3" p="-48.897534413445" q="25.56438219380058">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_147132694-400" loadType="UNDEFINED" p0="7.371955926262558" q0="0.7371955926262559" node="5" p="7.371955926262558" q="0.7371955926262559"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_157456064-400" name="SS_way_157456064-400" country="FR">
        <iidm:voltageLevel id="VL_way_157456064-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_157456064-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_157456064-400_D_G_way_157456064-400" name="D G_way_157456064-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_157456064-400_BK_G_way_157456064-400" name="BK G_way_157456064-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_157456064-400_D_L_way_157456064-400" name="D L_way_157456064-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_157456064-400_BK_L_way_157456064-400" name="BK L_way_157456064-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_157456064-400_D_relation_6684812-400_s2" name="D relation_6684812-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_157456064-400_BK_relation_6684812-400_s2" name="BK relation_6684812-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_157456064-400_D_relation_6684813-400_s2" name="D relation_6684813-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_157456064-400_BK_relation_6684813-400_s2" name="BK relation_6684813-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-1.5407569763660742" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_157456064-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="53.505262248160044" targetV="400.0" targetQ="0.0" node="3" p="-33.02272320537597" q="1.471122364401683">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_157456064-400" loadType="UNDEFINED" p0="16.896842651103974" q0="1.6896842651103974" node="5" p="16.896842651103974" q="1.6896842651103974"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_159167277-400" name="SS_way_159167277-400" country="FR">
        <iidm:voltageLevel id="VL_way_159167277-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_159167277-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_159167277-400_D_G_way_159167277-400" name="D G_way_159167277-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_159167277-400_BK_G_way_159167277-400" name="BK G_way_159167277-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_159167277-400_D_L_way_159167277-400" name="D L_way_159167277-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_159167277-400_BK_L_way_159167277-400" name="BK L_way_159167277-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_159167277-400_D_relation_5444503-400_s2" name="D relation_5444503-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_159167277-400_BK_relation_5444503-400_s2" name="BK relation_5444503-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_159167277-400_D_relation_5519856-400_s1" name="D relation_5519856-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_159167277-400_BK_relation_5519856-400_s1" name="BK relation_5519856-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-1.264116215079984" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_159167277-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="59.418817043240104" targetV="400.0" targetQ="0.0" node="3" p="-38.93627800045603" q="60.10807665719622">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_159167277-400" loadType="UNDEFINED" p0="13.348709774055937" q0="1.3348709774055938" node="5" p="13.348709774055937" q="1.3348709774055938"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_162540710-400" name="SS_way_162540710-400" country="FR">
        <iidm:voltageLevel id="VL_way_162540710-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_162540710-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_162540710-400_D_G_way_162540710-400" name="D G_way_162540710-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_162540710-400_BK_G_way_162540710-400" name="BK G_way_162540710-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_162540710-400_D_L_way_162540710-400" name="D L_way_162540710-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_162540710-400_BK_L_way_162540710-400" name="BK L_way_162540710-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_162540710-400_D_relation_6620633-400_s1" name="D relation_6620633-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_162540710-400_BK_relation_6620633-400_s1" name="BK relation_6620633-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_162540710-400_D_relation_6620634-400_s2" name="D relation_6620634-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_162540710-400_BK_relation_6620634-400_s2" name="BK relation_6620634-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-6.868549836391902" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_162540710-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="32.44873503868869" targetV="400.0" targetQ="0.0" node="3" p="-11.966195995904611" q="7.4419114458752285">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_162540710-400" loadType="UNDEFINED" p0="29.53075897678679" q0="2.953075897678679" node="5" p="29.53075897678679" q="2.953075897678679"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_166073883-400" name="SS_way_166073883-400" country="FR">
        <iidm:voltageLevel id="VL_way_166073883-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_166073883-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_166073883-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_166073883-400_D_G_way_166073883-400" name="D G_way_166073883-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_166073883-400_BK_G_way_166073883-400" name="BK G_way_166073883-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_166073883-400_D_L_way_166073883-400" name="D L_way_166073883-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_166073883-400_BK_L_way_166073883-400" name="BK L_way_166073883-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_166073883-400_D_relation_5312132-400_s1" name="D relation_5312132-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_166073883-400_BK_relation_5312132-400_s1" name="BK relation_5312132-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_166073883-400_D_relation_5312133-400_s1" name="D relation_5312133-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_166073883-400_BK_relation_5312133-400_s1" name="BK relation_5312133-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_166073883-400_D_relation_5313927_b-400_s2" name="D relation_5313927_b-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_166073883-400_BK_relation_5313927_b-400_s2" name="BK relation_5313927_b-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_166073883-400_D_relation_5313980-400_s2" name="D relation_5313980-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_166073883-400_BK_relation_5313980-400_s2" name="BK relation_5313980-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_166073883-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_166073883-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_166073883-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_166073883-400_D2_relation_5312132-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_166073883-400_D2_relation_5312133-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_166073883-400_D2_relation_5313927_b-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_166073883-400_D2_relation_5313980-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_166073883-400_D2_G_way_166073883-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_166073883-400_D2_L_way_166073883-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-7.069243212380625" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_166073883-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="34.149156470793" targetV="400.0" targetQ="0.0" node="3" p="-13.666617428008927" q="44.446904308715624">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_166073883-400" loadType="UNDEFINED" p0="28.510506117524198" q0="2.85105061175242" node="5" p="28.510506117524198" q="2.85105061175242"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_179260933-400" name="SS_way_179260933-400" country="FR">
        <iidm:voltageLevel id="VL_way_179260933-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_179260933-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_179260933-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_179260933-400_D_G_way_179260933-400" name="D G_way_179260933-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_179260933-400_BK_G_way_179260933-400" name="BK G_way_179260933-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_179260933-400_D_L_way_179260933-400" name="D L_way_179260933-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_179260933-400_BK_L_way_179260933-400" name="BK L_way_179260933-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_179260933-400_D_merged_way_127875102-400_3_s1" name="D merged_way_127875102-40_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_179260933-400_BK_merged_way_127875102-400_3_s1" name="BK merged_way_127875102-4_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_179260933-400_D_relation_5444504-400_s1" name="D relation_5444504-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_179260933-400_BK_relation_5444504-400_s1" name="BK relation_5444504-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_179260933-400_D_relation_5444505-400_s1" name="D relation_5444505-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_179260933-400_BK_relation_5444505-400_s1" name="BK relation_5444505-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_179260933-400_D_relation_5444506-400_s1" name="D relation_5444506-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_179260933-400_BK_relation_5444506-400_s1" name="BK relation_5444506-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_179260933-400_D_relation_6106029-400_s2" name="D relation_6106029-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_179260933-400_BK_relation_6106029-400_s2" name="BK relation_6106029-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_179260933-400_D_relation_6106030-400_s1" name="D relation_6106030-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_179260933-400_BK_relation_6106030-400_s1" name="BK relation_6106030-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_179260933-400_D_relation_6106031-400_s2" name="D relation_6106031-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_179260933-400_BK_relation_6106031-400_s2" name="BK relation_6106031-400_s2" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_179260933-400_D_relation_6106032-400_s2" name="D relation_6106032-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VL_way_179260933-400_BK_relation_6106032-400_s2" name="BK relation_6106032-400_s2" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_179260933-400_D_relation_6106033-400_s2" name="D relation_6106033-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="VL_way_179260933-400_BK_relation_6106033-400_s2" name="BK relation_6106033-400_s2" kind="BREAKER" retained="false" open="false" node1="22" node2="23"/>
                <iidm:switch id="VL_way_179260933-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
                <iidm:switch id="VL_way_179260933-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="24" node2="25"/>
                <iidm:switch id="VL_way_179260933-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="1"/>
                <iidm:switch id="VL_way_179260933-400_D2_merged_way_127875102-400_3_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_179260933-400_D2_relation_5444504-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_179260933-400_D2_relation_5444505-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_179260933-400_D2_relation_5444506-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_179260933-400_D2_relation_6106029-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_179260933-400_D2_relation_6106030-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_179260933-400_D2_relation_6106031-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_179260933-400_D2_relation_6106032-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VL_way_179260933-400_D2_relation_6106033-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
                <iidm:switch id="VL_way_179260933-400_D2_G_way_179260933-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_179260933-400_D2_L_way_179260933-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-2.7067248086417086" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_179260933-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="50.388348664687236" targetV="400.0" targetQ="0.0" node="3" p="-29.905809621903156" q="380.39913235687897">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_179260933-400" loadType="UNDEFINED" p0="18.76699080118766" q0="1.8766990801187662" node="5" p="18.76699080118766" q="1.8766990801187662"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_188144496-400" name="SS_way_188144496-400" country="FR">
        <iidm:voltageLevel id="VL_way_188144496-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_188144496-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_188144496-400_D_G_way_188144496-400" name="D G_way_188144496-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_188144496-400_BK_G_way_188144496-400" name="BK G_way_188144496-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_188144496-400_D_L_way_188144496-400" name="D L_way_188144496-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_188144496-400_BK_L_way_188144496-400" name="BK L_way_188144496-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_188144496-400_D_relation_6620631-400_s2" name="D relation_6620631-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_188144496-400_BK_relation_6620631-400_s2" name="BK relation_6620631-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_188144496-400_D_relation_6620636-400_s1" name="D relation_6620636-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_188144496-400_BK_relation_6620636-400_s1" name="BK relation_6620636-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-7.091492289025676" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_188144496-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="31.427088039856667" targetV="400.0" targetQ="0.0" node="3" p="-10.944548997072589" q="3.0374955316145567">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_188144496-400" loadType="UNDEFINED" p0="30.143747176086" q0="3.0143747176086" node="5" p="30.143747176086" q="3.0143747176086"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_199229562-400" name="SS_way_199229562-400" country="FR">
        <iidm:voltageLevel id="VL_way_199229562-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_199229562-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_199229562-400_D_G_way_199229562-400" name="D G_way_199229562-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_199229562-400_BK_G_way_199229562-400" name="BK G_way_199229562-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_199229562-400_D_L_way_199229562-400" name="D L_way_199229562-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_199229562-400_BK_L_way_199229562-400" name="BK L_way_199229562-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_199229562-400_D_merged_way_214450538-400_2_s1" name="D merged_way_214450538-40_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_199229562-400_BK_merged_way_214450538-400_2_s1" name="BK merged_way_214450538-4_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_199229562-400_D_merged_way_230274894-400_2_s2" name="D merged_way_230274894-40_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_199229562-400_BK_merged_way_230274894-400_2_s2" name="BK merged_way_230274894-4_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-0.1547903167355643" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_199229562-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="65.05621706718966" targetV="400.0" targetQ="0.0" node="3" p="-44.57367802440558" q="25.717613720500843">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_199229562-400" loadType="UNDEFINED" p0="9.966269759686199" q0="0.9966269759686199" node="5" p="9.966269759686199" q="0.9966269759686199"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_202753898-400" name="SS_way_202753898-400" country="FR">
        <iidm:voltageLevel id="VL_way_202753898-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_202753898-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_202753898-400_D_G_way_202753898-400" name="D G_way_202753898-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_202753898-400_BK_G_way_202753898-400" name="BK G_way_202753898-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_202753898-400_D_L_way_202753898-400" name="D L_way_202753898-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_202753898-400_BK_L_way_202753898-400" name="BK L_way_202753898-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_202753898-400_D_relation_7797162_c-400_s1" name="D relation_7797162_c-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_202753898-400_BK_relation_7797162_c-400_s1" name="BK relation_7797162_c-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="4.323891238299111" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_202753898-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="76.9078379847018" targetV="400.0" targetQ="0.0" node="3" p="-56.425298941917724" q="8.018920289737382">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_202753898-400" loadType="UNDEFINED" p0="2.8552972091789215" q0="0.28552972091789214" node="5" p="2.8552972091789215" q="0.28552972091789214"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_210389707-400" name="SS_way_210389707-400" country="FR">
        <iidm:voltageLevel id="VL_way_210389707-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_210389707-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_210389707-400_D_G_way_210389707-400" name="D G_way_210389707-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_210389707-400_BK_G_way_210389707-400" name="BK G_way_210389707-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_210389707-400_D_L_way_210389707-400" name="D L_way_210389707-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_210389707-400_BK_L_way_210389707-400" name="BK L_way_210389707-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_210389707-400_D_way_210390730-400_s1" name="D way_210390730-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_210389707-400_BK_way_210390730-400_s1" name="BK way_210390730-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_210389707-400_D_way_94977551-400_s1" name="D way_94977551-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_210389707-400_BK_way_94977551-400_s1" name="BK way_94977551-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-9.400577018047231" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_210389707-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="13.037264228416515" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="321.8470004248219">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_210389707-400" loadType="UNDEFINED" p0="41.17764146295009" q0="4.117764146295009" node="5" p="41.17764146295009" q="4.117764146295009"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_214483816-400" name="SS_way_214483816-400" country="FR">
        <iidm:voltageLevel id="VL_way_214483816-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_214483816-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_214483816-400_D_G_way_214483816-400" name="D G_way_214483816-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_214483816-400_BK_G_way_214483816-400" name="BK G_way_214483816-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_214483816-400_D_L_way_214483816-400" name="D L_way_214483816-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_214483816-400_BK_L_way_214483816-400" name="BK L_way_214483816-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_214483816-400_D_relation_6198619-400_s1" name="D relation_6198619-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_214483816-400_BK_relation_6198619-400_s1" name="BK relation_6198619-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_214483816-400_D_relation_6198620-400_s1" name="D relation_6198620-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_214483816-400_BK_relation_6198620-400_s1" name="BK relation_6198620-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="-3.3358330004622743" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_214483816-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="56.20943308024058" targetV="400.0" targetQ="0.0" node="3" p="-35.7268940374565" q="32.215139952621215">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_214483816-400" loadType="UNDEFINED" p0="15.274340151855652" q0="1.5274340151855652" node="5" p="15.274340151855652" q="1.5274340151855652"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_214858101-400" name="SS_way_214858101-400" country="FR">
        <iidm:voltageLevel id="VL_way_214858101-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_214858101-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_214858101-400_D_G_way_214858101-400" name="D G_way_214858101-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_214858101-400_BK_G_way_214858101-400" name="BK G_way_214858101-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_214858101-400_D_L_way_214858101-400" name="D L_way_214858101-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_214858101-400_BK_L_way_214858101-400" name="BK L_way_214858101-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_214858101-400_D_merged_way_214858102-400_4_s1" name="D merged_way_214858102-40_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_214858101-400_BK_merged_way_214858102-400_4_s1" name="BK merged_way_214858102-4_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_214858101-400_D_relation_19956190-400_s2" name="D relation_19956190-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_214858101-400_BK_relation_19956190-400_s2" name="BK relation_19956190-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="400.0" angle="4.28479116393141" nodes="0,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_214858101-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="75.80245646950593" targetV="400.0" targetQ="0.0" node="3" p="-55.31991742672185" q="24.089503702448905">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_214858101-400" loadType="UNDEFINED" p0="3.5185261182964496" q0="0.351852611829645" node="5" p="3.5185261182964496" q="0.351852611829645"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_222188543-400" name="SS_way_222188543-400" country="FR">
        <iidm:voltageLevel id="VL_way_222188543-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_222188543-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_222188543-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_222188543-400_D_G_way_222188543-400" name="D G_way_222188543-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_222188543-400_BK_G_way_222188543-400" name="BK G_way_222188543-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_222188543-400_D_L_way_222188543-400" name="D L_way_222188543-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_222188543-400_BK_L_way_222188543-400" name="BK L_way_222188543-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_5663097-400_s1" name="D relation_5663097-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_5663097-400_s1" name="BK relation_5663097-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_5663098-400_s1" name="D relation_5663098-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_5663098-400_s1" name="BK relation_5663098-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_6421049-400_s2" name="D relation_6421049-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_6421049-400_s2" name="BK relation_6421049-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_6421050-400_s2" name="D relation_6421050-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_6421050-400_s2" name="BK relation_6421050-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_6421051-400_s2" name="D relation_6421051-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_6421051-400_s2" name="BK relation_6421051-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_6421052-400_s2" name="D relation_6421052-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_6421052-400_s2" name="BK relation_6421052-400_s2" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_6429996-400_s1" name="D relation_6429996-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_6429996-400_s1" name="BK relation_6429996-400_s1" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_6429997-400_s1" name="D relation_6429997-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_6429997-400_s1" name="BK relation_6429997-400_s1" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_6573162-400_s1" name="D relation_6573162-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_6573162-400_s1" name="BK relation_6573162-400_s1" kind="BREAKER" retained="false" open="false" node1="22" node2="23"/>
                <iidm:switch id="VL_way_222188543-400_D_relation_6573163-400_s1" name="D relation_6573163-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
                <iidm:switch id="VL_way_222188543-400_BK_relation_6573163-400_s1" name="BK relation_6573163-400_s1" kind="BREAKER" retained="false" open="false" node1="24" node2="25"/>
                <iidm:switch id="VL_way_222188543-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
                <iidm:switch id="VL_way_222188543-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="26" node2="27"/>
                <iidm:switch id="VL_way_222188543-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="1"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_5663097-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_5663098-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_6421049-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_6421050-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_6421051-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_6421052-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_6429996-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_6429997-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_6573162-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
                <iidm:switch id="VL_way_222188543-400_D2_relation_6573163-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
                <iidm:switch id="VL_way_222188543-400_D2_G_way_222188543-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_222188543-400_D2_L_way_222188543-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-9.616468356265097" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_222188543-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="13.302354846074145" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="221.01642113693006">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_222188543-400" loadType="UNDEFINED" p0="41.01858709235551" q0="4.101858709235551" node="5" p="41.01858709235551" q="4.101858709235551"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_225210595-400" name="SS_way_225210595-400" country="FR">
        <iidm:voltageLevel id="VL_way_225210595-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_225210595-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_225210595-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_225210595-400_D_G_way_225210595-400" name="D G_way_225210595-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_225210595-400_BK_G_way_225210595-400" name="BK G_way_225210595-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_225210595-400_D_L_way_225210595-400" name="D L_way_225210595-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_225210595-400_BK_L_way_225210595-400" name="BK L_way_225210595-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_225210595-400_D_relation_6170184-400_s2" name="D relation_6170184-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_225210595-400_BK_relation_6170184-400_s2" name="BK relation_6170184-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_225210595-400_D_relation_6170185-400_s1" name="D relation_6170185-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_225210595-400_BK_relation_6170185-400_s1" name="BK relation_6170185-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_225210595-400_D_relation_6170187-400_s1" name="D relation_6170187-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_225210595-400_BK_relation_6170187-400_s1" name="BK relation_6170187-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_225210595-400_D_relation_6170188-400_s2" name="D relation_6170188-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_225210595-400_BK_relation_6170188-400_s2" name="BK relation_6170188-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_225210595-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_225210595-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_225210595-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_225210595-400_D2_relation_6170184-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_225210595-400_D2_relation_6170185-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_225210595-400_D2_relation_6170187-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_225210595-400_D2_relation_6170188-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_225210595-400_D2_G_way_225210595-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_225210595-400_D2_L_way_225210595-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-5.727300870030351" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_225210595-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="42.04971082983739" targetV="400.0" targetQ="0.0" node="3" p="-21.56717178705331" q="115.03516563882343">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_225210595-400" loadType="UNDEFINED" p0="23.770173502097567" q0="2.3770173502097567" node="5" p="23.770173502097567" q="2.3770173502097567"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_229597405-400" name="SS_way_229597405-400" country="FR">
        <iidm:voltageLevel id="VL_way_229597405-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_229597405-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_229597405-400_D_G_way_229597405-400" name="D G_way_229597405-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_229597405-400_BK_G_way_229597405-400" name="BK G_way_229597405-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_229597405-400_D_L_way_229597405-400" name="D L_way_229597405-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_229597405-400_BK_L_way_229597405-400" name="BK L_way_229597405-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_229597405-400_D_merged_relation_6757413_b-400_2_s1" name="D merged_relation_6757413_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_229597405-400_BK_merged_relation_6757413_b-400_2_s1" name="BK merged_relation_675741_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="0.16215689010829804" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_229597405-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="67.72650982650892" targetV="400.0" targetQ="0.0" node="3" p="-47.24397078372484" q="8.216505643837104">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_229597405-400" loadType="UNDEFINED" p0="8.36409410409465" q0="0.8364094104094651" node="5" p="8.36409410409465" q="0.8364094104094651"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_23286313-400" name="SS_way_23286313-400" country="FR">
        <iidm:voltageLevel id="VL_way_23286313-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_23286313-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_23286313-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_23286313-400_D_G_way_23286313-400" name="D G_way_23286313-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_23286313-400_BK_G_way_23286313-400" name="BK G_way_23286313-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_23286313-400_D_L_way_23286313-400" name="D L_way_23286313-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_23286313-400_BK_L_way_23286313-400" name="BK L_way_23286313-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_23286313-400_D_relation_5557201-400_s1" name="D relation_5557201-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_23286313-400_BK_relation_5557201-400_s1" name="BK relation_5557201-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_23286313-400_D_relation_5637314-400_s2" name="D relation_5637314-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_23286313-400_BK_relation_5637314-400_s2" name="BK relation_5637314-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_23286313-400_D_relation_5637315-400_s2" name="D relation_5637315-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_23286313-400_BK_relation_5637315-400_s2" name="BK relation_5637315-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_23286313-400_D_relation_6359637-400_s1" name="D relation_6359637-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_23286313-400_BK_relation_6359637-400_s1" name="BK relation_6359637-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_23286313-400_D_relation_6359643-400_s1" name="D relation_6359643-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_23286313-400_BK_relation_6359643-400_s1" name="BK relation_6359643-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_23286313-400_D_way_23286260-400_s1" name="D way_23286260-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_23286313-400_BK_way_23286260-400_s1" name="BK way_23286260-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_23286313-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_23286313-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_23286313-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_23286313-400_D2_relation_5557201-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_23286313-400_D2_relation_5637314-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_23286313-400_D2_relation_5637315-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_23286313-400_D2_relation_6359637-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_23286313-400_D2_relation_6359643-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_23286313-400_D2_way_23286260-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_23286313-400_D2_G_way_23286313-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_23286313-400_D2_L_way_23286313-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-4.523274562706619" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_23286313-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="41.41983349957177" targetV="400.0" targetQ="0.0" node="3" p="-20.937294456787697" q="234.10344313804913">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_23286313-400" loadType="UNDEFINED" p0="24.148099900256934" q0="2.4148099900256934" node="5" p="24.148099900256934" q="2.4148099900256934"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_23287448-400" name="SS_way_23287448-400" country="FR">
        <iidm:voltageLevel id="VL_way_23287448-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_23287448-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_23287448-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_23287448-400_D_G_way_23287448-400" name="D G_way_23287448-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_23287448-400_BK_G_way_23287448-400" name="BK G_way_23287448-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_23287448-400_D_L_way_23287448-400" name="D L_way_23287448-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_23287448-400_BK_L_way_23287448-400" name="BK L_way_23287448-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_23287448-400_D_relation_6554522_a-400_s1" name="D relation_6554522_a-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_23287448-400_BK_relation_6554522_a-400_s1" name="BK relation_6554522_a-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_23287448-400_D_relation_6554523-400_s1" name="D relation_6554523-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_23287448-400_BK_relation_6554523-400_s1" name="BK relation_6554523-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_23287448-400_D_relation_6554524-400_s1" name="D relation_6554524-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_23287448-400_BK_relation_6554524-400_s1" name="BK relation_6554524-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_23287448-400_D_way_182026368-400_s2" name="D way_182026368-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_23287448-400_BK_way_182026368-400_s2" name="BK way_182026368-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_23287448-400_D_way_182026370-400_s2" name="D way_182026370-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_23287448-400_BK_way_182026370-400_s2" name="BK way_182026370-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_23287448-400_D_way_182026371-400_s2" name="D way_182026371-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_23287448-400_BK_way_182026371-400_s2" name="BK way_182026371-400_s2" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_23287448-400_D_way_182026375_a-400_s2" name="D way_182026375_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_23287448-400_BK_way_182026375_a-400_s2" name="BK way_182026375_a-400_s2" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_23287448-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="VL_way_23287448-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_23287448-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="1"/>
                <iidm:switch id="VL_way_23287448-400_D2_relation_6554522_a-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_23287448-400_D2_relation_6554523-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_23287448-400_D2_relation_6554524-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_23287448-400_D2_way_182026368-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_23287448-400_D2_way_182026370-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_23287448-400_D2_way_182026371-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_23287448-400_D2_way_182026375_a-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_23287448-400_D2_G_way_23287448-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_23287448-400_D2_L_way_23287448-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-6.543532250604531" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_23287448-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="31.77184035623914" targetV="400.0" targetQ="0.0" node="3" p="-11.289301313455063" q="18.15414004690798">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_23287448-400" loadType="UNDEFINED" p0="29.936895786256514" q0="2.9936895786256517" node="5" p="29.936895786256514" q="2.9936895786256517"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_235370803-400" name="SS_way_235370803-400" country="FR">
        <iidm:voltageLevel id="VL_way_235370803-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_235370803-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_235370803-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_235370803-400_D_G_way_235370803-400" name="D G_way_235370803-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_235370803-400_BK_G_way_235370803-400" name="BK G_way_235370803-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_235370803-400_D_L_way_235370803-400" name="D L_way_235370803-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_235370803-400_BK_L_way_235370803-400" name="BK L_way_235370803-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_6492536-400_s2" name="D relation_6492536-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_6492536-400_s2" name="BK relation_6492536-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_6492538-400_s2" name="D relation_6492538-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_6492538-400_s2" name="BK relation_6492538-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_6492540_c-400_s2" name="D relation_6492540_c-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_6492540_c-400_s2" name="BK relation_6492540_c-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_6492542-400_s2" name="D relation_6492542-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_6492542-400_s2" name="BK relation_6492542-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_6503959-400_s1" name="D relation_6503959-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_6503959-400_s1" name="BK relation_6503959-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_6503961-400_s1" name="D relation_6503961-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_6503961-400_s1" name="BK relation_6503961-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_6534739-400_s2" name="D relation_6534739-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_6534739-400_s2" name="BK relation_6534739-400_s2" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_6534742-400_s2" name="D relation_6534742-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_6534742-400_s2" name="BK relation_6534742-400_s2" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_235370803-400_D_relation_9736329-400_s1" name="D relation_9736329-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="VL_way_235370803-400_BK_relation_9736329-400_s1" name="BK relation_9736329-400_s1" kind="BREAKER" retained="false" open="false" node1="22" node2="23"/>
                <iidm:switch id="VL_way_235370803-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
                <iidm:switch id="VL_way_235370803-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="24" node2="25"/>
                <iidm:switch id="VL_way_235370803-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="1"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_6492536-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_6492538-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_6492540_c-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_6492542-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_6503959-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_6503961-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_6534739-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_6534742-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VL_way_235370803-400_D2_relation_9736329-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
                <iidm:switch id="VL_way_235370803-400_D2_G_way_235370803-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_235370803-400_D2_L_way_235370803-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-4.226473734707363" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_235370803-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="42.240968132148986" targetV="400.0" targetQ="0.0" node="3" p="-21.75842908936491" q="204.4733724815242">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_235370803-400" loadType="UNDEFINED" p0="23.655419120710608" q0="2.365541912071061" node="5" p="23.655419120710608" q="2.365541912071061"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_24020441-400" name="SS_way_24020441-400" country="FR">
        <iidm:voltageLevel id="VL_way_24020441-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_24020441-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_24020441-400_D_G_way_24020441-400" name="D G_way_24020441-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_24020441-400_BK_G_way_24020441-400" name="BK G_way_24020441-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_24020441-400_D_L_way_24020441-400" name="D L_way_24020441-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_24020441-400_BK_L_way_24020441-400" name="BK L_way_24020441-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_24020441-400_D_relation_5688068-400_s1" name="D relation_5688068-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_24020441-400_BK_relation_5688068-400_s1" name="BK relation_5688068-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_24020441-400_D_relation_5688069-400_s1" name="D relation_5688069-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_24020441-400_BK_relation_5688069-400_s1" name="BK relation_5688069-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_24020441-400_D_relation_5688072-400_s1" name="D relation_5688072-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_24020441-400_BK_relation_5688072-400_s1" name="BK relation_5688072-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-0.024018608457363276" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_24020441-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="61.60767157194036" targetV="400.0" targetQ="0.0" node="3" p="-41.12513252915628" q="17.794720994440514">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_24020441-400" loadType="UNDEFINED" p0="12.035397056835786" q0="1.2035397056835786" node="5" p="12.035397056835786" q="1.2035397056835786"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_24020601-400" name="SS_way_24020601-400" country="FR">
        <iidm:voltageLevel id="VL_way_24020601-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_24020601-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_24020601-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_24020601-400_D_G_way_24020601-400" name="D G_way_24020601-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_24020601-400_BK_G_way_24020601-400" name="BK G_way_24020601-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_24020601-400_D_L_way_24020601-400" name="D L_way_24020601-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_24020601-400_BK_L_way_24020601-400" name="BK L_way_24020601-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5688068-400_s2" name="D relation_5688068-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5688068-400_s2" name="BK relation_5688068-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5688070-400_s2" name="D relation_5688070-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5688070-400_s2" name="BK relation_5688070-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5688072-400_s2" name="D relation_5688072-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5688072-400_s2" name="BK relation_5688072-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5688075-400_s1" name="D relation_5688075-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5688075-400_s1" name="BK relation_5688075-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5688076-400_s1" name="D relation_5688076-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5688076-400_s1" name="BK relation_5688076-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5995923-400_s2" name="D relation_5995923-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5995923-400_s2" name="BK relation_5995923-400_s2" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5995928-400_s2" name="D relation_5995928-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5995928-400_s2" name="BK relation_5995928-400_s2" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5995929-400_s2" name="D relation_5995929-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5995929-400_s2" name="BK relation_5995929-400_s2" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5995937-400_s2" name="D relation_5995937-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5995937-400_s2" name="BK relation_5995937-400_s2" kind="BREAKER" retained="false" open="false" node1="22" node2="23"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5995938-400_s1" name="D relation_5995938-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5995938-400_s1" name="BK relation_5995938-400_s1" kind="BREAKER" retained="false" open="false" node1="24" node2="25"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_5995942-400_s1" name="D relation_5995942-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_5995942-400_s1" name="BK relation_5995942-400_s1" kind="BREAKER" retained="false" open="false" node1="26" node2="27"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_6333478-400_s1" name="D relation_6333478-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_6333478-400_s1" name="BK relation_6333478-400_s1" kind="BREAKER" retained="false" open="false" node1="28" node2="29"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_6333479-400_s1" name="D relation_6333479-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_6333479-400_s1" name="BK relation_6333479-400_s1" kind="BREAKER" retained="false" open="false" node1="30" node2="31"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_6333480-400_s1" name="D relation_6333480-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_6333480-400_s1" name="BK relation_6333480-400_s1" kind="BREAKER" retained="false" open="false" node1="32" node2="33"/>
                <iidm:switch id="VL_way_24020601-400_D_relation_6333482-400_s1" name="D relation_6333482-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
                <iidm:switch id="VL_way_24020601-400_BK_relation_6333482-400_s1" name="BK relation_6333482-400_s1" kind="BREAKER" retained="false" open="false" node1="34" node2="35"/>
                <iidm:switch id="VL_way_24020601-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="36"/>
                <iidm:switch id="VL_way_24020601-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="36" node2="37"/>
                <iidm:switch id="VL_way_24020601-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="37" node2="1"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5688068-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5688070-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5688072-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5688075-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5688076-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5995923-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5995928-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5995929-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5995937-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5995938-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_5995942-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_6333478-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_6333479-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_6333480-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
                <iidm:switch id="VL_way_24020601-400_D2_relation_6333482-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
                <iidm:switch id="VL_way_24020601-400_D2_G_way_24020601-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_24020601-400_D2_L_way_24020601-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="0.0" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_24020601-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="62.303899309205974" targetV="400.0" targetQ="0.0" node="3" p="-41.821360266421905" q="266.5035530568321">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_24020601-400" loadType="UNDEFINED" p0="11.617660414476415" q0="1.1617660414476416" node="5" p="11.617660414476415" q="1.1617660414476416"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_24025291-400" name="SS_way_24025291-400" country="FR">
        <iidm:voltageLevel id="VL_way_24025291-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_24025291-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_24025291-400_D_G_way_24025291-400" name="D G_way_24025291-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_24025291-400_BK_G_way_24025291-400" name="BK G_way_24025291-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_24025291-400_D_L_way_24025291-400" name="D L_way_24025291-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_24025291-400_BK_L_way_24025291-400" name="BK L_way_24025291-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_24025291-400_D_relation_5688069-400_s2" name="D relation_5688069-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_24025291-400_BK_relation_5688069-400_s2" name="BK relation_5688069-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_24025291-400_D_relation_5688070-400_s1" name="D relation_5688070-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="VL_way_24025291-400_BK_relation_5688070-400_s1" name="BK relation_5688070-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_24025291-400_D_way_118125578-400_s2" name="D way_118125578-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_24025291-400_BK_way_118125578-400_s2" name="BK way_118125578-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:bus v="400.0" angle="-0.15283816728298114" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_24025291-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="60.8198004920237" targetV="400.0" targetQ="0.0" node="3" p="-40.33726144923963" q="18.24973218631148">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_24025291-400" loadType="UNDEFINED" p0="12.508119704785777" q0="1.2508119704785778" node="5" p="12.508119704785777" q="1.2508119704785778"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_244052591-400" name="SS_way_244052591-400" country="FR">
        <iidm:voltageLevel id="VL_way_244052591-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_244052591-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_244052591-400_D_G_way_244052591-400" name="D G_way_244052591-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_244052591-400_BK_G_way_244052591-400" name="BK G_way_244052591-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_244052591-400_D_L_way_244052591-400" name="D L_way_244052591-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_244052591-400_BK_L_way_244052591-400" name="BK L_way_244052591-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_244052591-400_D_relation_5989311-400_s1" name="D relation_5989311-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_244052591-400_BK_relation_5989311-400_s1" name="BK relation_5989311-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-2.1495854070542486" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_244052591-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="57.39507547970492" targetV="400.0" targetQ="0.0" node="3" p="-36.91253643692085" q="3.7440359935145393">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_244052591-400" loadType="UNDEFINED" p0="14.562954712177048" q0="1.4562954712177048" node="5" p="14.562954712177048" q="1.4562954712177048"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_24849819-400" name="SS_way_24849819-400" country="FR">
        <iidm:voltageLevel id="VL_way_24849819-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_24849819-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_24849819-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_24849819-400_D_G_way_24849819-400" name="D G_way_24849819-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_24849819-400_BK_G_way_24849819-400" name="BK G_way_24849819-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_24849819-400_D_L_way_24849819-400" name="D L_way_24849819-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_24849819-400_BK_L_way_24849819-400" name="BK L_way_24849819-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_24849819-400_D_relation_6554522_a-400_s2" name="D relation_6554522_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_24849819-400_BK_relation_6554522_a-400_s2" name="BK relation_6554522_a-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_24849819-400_D_relation_6554523-400_s2" name="D relation_6554523-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_24849819-400_BK_relation_6554523-400_s2" name="BK relation_6554523-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_24849819-400_D_relation_6554524-400_s2" name="D relation_6554524-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_24849819-400_BK_relation_6554524-400_s2" name="BK relation_6554524-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_24849819-400_D_relation_6554531-400_s1" name="D relation_6554531-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_24849819-400_BK_relation_6554531-400_s1" name="BK relation_6554531-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_24849819-400_D_relation_6554532-400_s1" name="D relation_6554532-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_24849819-400_BK_relation_6554532-400_s1" name="BK relation_6554532-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_24849819-400_D_relation_6589120-400_s1" name="D relation_6589120-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_24849819-400_BK_relation_6589120-400_s1" name="BK relation_6589120-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_24849819-400_D_relation_6589121-400_s1" name="D relation_6589121-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_24849819-400_BK_relation_6589121-400_s1" name="BK relation_6589121-400_s1" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_24849819-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="VL_way_24849819-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_24849819-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="1"/>
                <iidm:switch id="VL_way_24849819-400_D2_relation_6554522_a-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_24849819-400_D2_relation_6554523-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_24849819-400_D2_relation_6554524-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_24849819-400_D2_relation_6554531-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_24849819-400_D2_relation_6554532-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_24849819-400_D2_relation_6589120-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_24849819-400_D2_relation_6589121-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_24849819-400_D2_G_way_24849819-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_24849819-400_D2_L_way_24849819-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-6.34991327878626" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_24849819-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="32.907994598564485" targetV="400.0" targetQ="0.0" node="3" p="-12.425455555780406" q="92.64399285381624">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_24849819-400" loadType="UNDEFINED" p0="29.255203240861313" q0="2.9255203240861314" node="5" p="29.255203240861313" q="2.9255203240861314"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_26112209-400" name="SS_way_26112209-400" country="FR">
        <iidm:voltageLevel id="VL_way_26112209-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_26112209-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:switch id="VL_way_26112209-400_D_G_way_26112209-400" name="D G_way_26112209-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_26112209-400_BK_G_way_26112209-400" name="BK G_way_26112209-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_26112209-400_D_L_way_26112209-400" name="D L_way_26112209-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_26112209-400_BK_L_way_26112209-400" name="BK L_way_26112209-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_26112209-400_D_relation_5552912_c-400_s2" name="D relation_5552912_c-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_26112209-400_BK_relation_5552912_c-400_s2" name="BK relation_5552912_c-400_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:bus v="400.0" angle="-0.46949552851587983" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_26112209-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="62.71737038203969" targetV="400.0" targetQ="0.0" node="3" p="-42.23483133925562" q="13.666240094125037">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_26112209-400" loadType="UNDEFINED" p0="11.369577770776187" q0="1.1369577770776187" node="5" p="11.369577770776187" q="1.1369577770776187"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_26376870-400" name="SS_way_26376870-400" country="FR">
        <iidm:voltageLevel id="VL_way_26376870-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_26376870-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_26376870-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_26376870-400_D_G_way_26376870-400" name="D G_way_26376870-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_26376870-400_BK_G_way_26376870-400" name="BK G_way_26376870-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_26376870-400_D_L_way_26376870-400" name="D L_way_26376870-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_26376870-400_BK_L_way_26376870-400" name="BK L_way_26376870-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_26376870-400_D_relation_5989312-400_s1" name="D relation_5989312-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_26376870-400_BK_relation_5989312-400_s1" name="BK relation_5989312-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_26376870-400_D_relation_5989314-400_s2" name="D relation_5989314-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_26376870-400_BK_relation_5989314-400_s2" name="BK relation_5989314-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_26376870-400_D_relation_5989315-400_s1" name="D relation_5989315-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_26376870-400_BK_relation_5989315-400_s1" name="BK relation_5989315-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_26376870-400_D_relation_5989316-400_s2" name="D relation_5989316-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_26376870-400_BK_relation_5989316-400_s2" name="BK relation_5989316-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_26376870-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_26376870-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_26376870-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_26376870-400_D2_relation_5989312-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_26376870-400_D2_relation_5989314-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_26376870-400_D2_relation_5989315-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_26376870-400_D2_relation_5989316-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_26376870-400_D2_G_way_26376870-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_26376870-400_D2_L_way_26376870-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="1.525384469404639" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_26376870-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="68.59633101043572" targetV="400.0" targetQ="0.0" node="3" p="-48.11379196765164" q="130.73428300241162">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_26376870-400" loadType="UNDEFINED" p0="7.84220139373857" q0="0.784220139373857" node="5" p="7.84220139373857" q="0.784220139373857"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_27259817-400" name="SS_way_27259817-400" country="FR">
        <iidm:voltageLevel id="VL_way_27259817-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_27259817-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_27259817-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_27259817-400_D_G_way_27259817-400" name="D G_way_27259817-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_27259817-400_BK_G_way_27259817-400" name="BK G_way_27259817-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_27259817-400_D_L_way_27259817-400" name="D L_way_27259817-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_27259817-400_BK_L_way_27259817-400" name="BK L_way_27259817-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_27259817-400_D_merged_way_214858102-400_4_s2" name="D merged_way_214858102-40_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_27259817-400_BK_merged_way_214858102-400_4_s2" name="BK merged_way_214858102-4_s2" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_27259817-400_D_relation_5900941-400_s1" name="D relation_5900941-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_27259817-400_BK_relation_5900941-400_s1" name="BK relation_5900941-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_27259817-400_D_relation_5900943-400_s1" name="D relation_5900943-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_27259817-400_BK_relation_5900943-400_s1" name="BK relation_5900943-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_27259817-400_D_relation_5989317-400_s2" name="D relation_5989317-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_27259817-400_BK_relation_5989317-400_s2" name="BK relation_5989317-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_27259817-400_D_relation_5989319-400_s2" name="D relation_5989319-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_27259817-400_BK_relation_5989319-400_s2" name="BK relation_5989319-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_27259817-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="VL_way_27259817-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_27259817-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="VL_way_27259817-400_D2_merged_way_214858102-400_4_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_27259817-400_D2_relation_5900941-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_27259817-400_D2_relation_5900943-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_27259817-400_D2_relation_5989317-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_27259817-400_D2_relation_5989319-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_27259817-400_D2_G_way_27259817-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_27259817-400_D2_L_way_27259817-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="3.975010391319734" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_27259817-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="76.6414699185214" targetV="400.0" targetQ="0.0" node="3" p="-56.158930875737326" q="121.17611023492204">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_27259817-400" loadType="UNDEFINED" p0="3.0151180488871603" q0="0.30151180488871604" node="5" p="3.0151180488871603" q="0.30151180488871604"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_27266058-400" name="SS_way_27266058-400" country="FR">
        <iidm:voltageLevel id="VL_way_27266058-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_27266058-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_27266058-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_27266058-400_D_G_way_27266058-400" name="D G_way_27266058-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_27266058-400_BK_G_way_27266058-400" name="BK G_way_27266058-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_27266058-400_D_L_way_27266058-400" name="D L_way_27266058-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_27266058-400_BK_L_way_27266058-400" name="BK L_way_27266058-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_27266058-400_D_relation_6605872-400_s1" name="D relation_6605872-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_27266058-400_BK_relation_6605872-400_s1" name="BK relation_6605872-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_27266058-400_D_relation_6605873-400_s1" name="D relation_6605873-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_27266058-400_BK_relation_6605873-400_s1" name="BK relation_6605873-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_27266058-400_D_relation_6605875-400_s1" name="D relation_6605875-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_27266058-400_BK_relation_6605875-400_s1" name="BK relation_6605875-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_27266058-400_D_relation_6605877-400_s1" name="D relation_6605877-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_27266058-400_BK_relation_6605877-400_s1" name="BK relation_6605877-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_27266058-400_D_relation_6605880-400_s1" name="D relation_6605880-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_27266058-400_BK_relation_6605880-400_s1" name="BK relation_6605880-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_27266058-400_D_relation_6605881-400_s1" name="D relation_6605881-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_27266058-400_BK_relation_6605881-400_s1" name="BK relation_6605881-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_27266058-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_27266058-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_27266058-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_27266058-400_D2_relation_6605872-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_27266058-400_D2_relation_6605873-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_27266058-400_D2_relation_6605875-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_27266058-400_D2_relation_6605877-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_27266058-400_D2_relation_6605880-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_27266058-400_D2_relation_6605881-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_27266058-400_D2_G_way_27266058-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_27266058-400_D2_L_way_27266058-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-6.561222833544249" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_27266058-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="32.93041327790506" targetV="400.0" targetQ="0.0" node="3" p="-12.447874235120986" q="87.634045046157">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_27266058-400" loadType="UNDEFINED" p0="29.241752033256965" q0="2.9241752033256967" node="5" p="29.241752033256965" q="2.9241752033256967"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_27951432-400" name="SS_way_27951432-400" country="FR">
        <iidm:voltageLevel id="VL_way_27951432-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_27951432-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_27951432-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_27951432-400_D_G_way_27951432-400" name="D G_way_27951432-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_27951432-400_BK_G_way_27951432-400" name="BK G_way_27951432-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_27951432-400_D_L_way_27951432-400" name="D L_way_27951432-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_27951432-400_BK_L_way_27951432-400" name="BK L_way_27951432-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_27951432-400_D_relation_5313927_b-400_s1" name="D relation_5313927_b-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_27951432-400_BK_relation_5313927_b-400_s1" name="BK relation_5313927_b-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_27951432-400_D_relation_5313929_a-400_s2" name="D relation_5313929_a-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_27951432-400_BK_relation_5313929_a-400_s2" name="BK relation_5313929_a-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_27951432-400_D_relation_6429999_a-400_s2" name="D relation_6429999_a-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_27951432-400_BK_relation_6429999_a-400_s2" name="BK relation_6429999_a-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_27951432-400_D_relation_6430000_a-400_s2" name="D relation_6430000_a-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_27951432-400_BK_relation_6430000_a-400_s2" name="BK relation_6430000_a-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_27951432-400_D_relation_6553468-400_s1" name="D relation_6553468-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_27951432-400_BK_relation_6553468-400_s1" name="BK relation_6553468-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_27951432-400_D_relation_6553469-400_s1" name="D relation_6553469-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_27951432-400_BK_relation_6553469-400_s1" name="BK relation_6553469-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_27951432-400_D_way_1346026649-400_s1" name="D way_1346026649-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_27951432-400_BK_way_1346026649-400_s1" name="BK way_1346026649-400_s1" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_27951432-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="VL_way_27951432-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_27951432-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="1"/>
                <iidm:switch id="VL_way_27951432-400_D2_relation_5313927_b-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_27951432-400_D2_relation_5313929_a-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_27951432-400_D2_relation_6429999_a-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_27951432-400_D2_relation_6430000_a-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_27951432-400_D2_relation_6553468-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_27951432-400_D2_relation_6553469-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_27951432-400_D2_way_1346026649-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_27951432-400_D2_G_way_27951432-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_27951432-400_D2_L_way_27951432-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-7.965435144870966" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_27951432-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="32.45837765122642" targetV="400.0" targetQ="0.0" node="3" p="-11.975838608442347" q="101.34261141659402">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_27951432-400" loadType="UNDEFINED" p0="29.52497340926415" q0="2.9524973409264152" node="5" p="29.52497340926415" q="2.9524973409264152"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_29088787-400" name="SS_way_29088787-400" country="FR">
        <iidm:voltageLevel id="VL_way_29088787-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_29088787-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_29088787-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_29088787-400_D_G_way_29088787-400" name="D G_way_29088787-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_29088787-400_BK_G_way_29088787-400" name="BK G_way_29088787-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_29088787-400_D_L_way_29088787-400" name="D L_way_29088787-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_29088787-400_BK_L_way_29088787-400" name="BK L_way_29088787-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_29088787-400_D_relation_6291069-400_s1" name="D relation_6291069-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_29088787-400_BK_relation_6291069-400_s1" name="BK relation_6291069-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_29088787-400_D_relation_6291070-400_s1" name="D relation_6291070-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_29088787-400_BK_relation_6291070-400_s1" name="BK relation_6291070-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_29088787-400_D_relation_6605873-400_s2" name="D relation_6605873-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_29088787-400_BK_relation_6605873-400_s2" name="BK relation_6605873-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_29088787-400_D_relation_6605877-400_s2" name="D relation_6605877-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_29088787-400_BK_relation_6605877-400_s2" name="BK relation_6605877-400_s2" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_29088787-400_D_relation_6620635-400_s2" name="D relation_6620635-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_29088787-400_BK_relation_6620635-400_s2" name="BK relation_6620635-400_s2" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_29088787-400_D_relation_6620636-400_s2" name="D relation_6620636-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_29088787-400_BK_relation_6620636-400_s2" name="BK relation_6620636-400_s2" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_29088787-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_29088787-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_29088787-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="VL_way_29088787-400_D2_relation_6291069-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_29088787-400_D2_relation_6291070-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_29088787-400_D2_relation_6605873-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_29088787-400_D2_relation_6605877-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_29088787-400_D2_relation_6620635-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_29088787-400_D2_relation_6620636-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_29088787-400_D2_G_way_29088787-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_29088787-400_D2_L_way_29088787-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-6.908721379317965" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_29088787-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="32.23031555943763" targetV="400.0" targetQ="0.0" node="3" p="-11.747776516653552" q="71.07073301765459">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_29088787-400" loadType="UNDEFINED" p0="29.661810664337423" q0="2.9661810664337427" node="5" p="29.661810664337423" q="2.9661810664337427"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_295403868-400" name="SS_way_295403868-400" country="FR">
        <iidm:voltageLevel id="VL_way_295403868-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_295403868-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_295403868-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_295403868-400_D_G_way_295403868-400" name="D G_way_295403868-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_295403868-400_BK_G_way_295403868-400" name="BK G_way_295403868-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_295403868-400_D_L_way_295403868-400" name="D L_way_295403868-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_295403868-400_BK_L_way_295403868-400" name="BK L_way_295403868-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_295403868-400_D_relation_6194771-400_s1" name="D relation_6194771-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_295403868-400_BK_relation_6194771-400_s1" name="BK relation_6194771-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_295403868-400_D_relation_6194772-400_s2" name="D relation_6194772-400_s2" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_295403868-400_BK_relation_6194772-400_s2" name="BK relation_6194772-400_s2" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_295403868-400_D_relation_6194773-400_s2" name="D relation_6194773-400_s2" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_295403868-400_BK_relation_6194773-400_s2" name="BK relation_6194773-400_s2" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_295403868-400_D_relation_6194776-400_s1" name="D relation_6194776-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_295403868-400_BK_relation_6194776-400_s1" name="BK relation_6194776-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_295403868-400_D_relation_6194777-400_s1" name="D relation_6194777-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_295403868-400_BK_relation_6194777-400_s1" name="BK relation_6194777-400_s1" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_295403868-400_D_relation_6554614-400_s1" name="D relation_6554614-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VL_way_295403868-400_BK_relation_6554614-400_s1" name="BK relation_6554614-400_s1" kind="BREAKER" retained="false" open="false" node1="16" node2="17"/>
                <iidm:switch id="VL_way_295403868-400_D_relation_6554615-400_s1" name="D relation_6554615-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VL_way_295403868-400_BK_relation_6554615-400_s1" name="BK relation_6554615-400_s1" kind="BREAKER" retained="false" open="false" node1="18" node2="19"/>
                <iidm:switch id="VL_way_295403868-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="VL_way_295403868-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="20" node2="21"/>
                <iidm:switch id="VL_way_295403868-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="1"/>
                <iidm:switch id="VL_way_295403868-400_D2_relation_6194771-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_295403868-400_D2_relation_6194772-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_295403868-400_D2_relation_6194773-400_s2" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_295403868-400_D2_relation_6194776-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_295403868-400_D2_relation_6194777-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VL_way_295403868-400_D2_relation_6554614-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VL_way_295403868-400_D2_relation_6554615-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VL_way_295403868-400_D2_G_way_295403868-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_295403868-400_D2_L_way_295403868-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-4.440972744857204" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_295403868-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="49.104897581944684" targetV="400.0" targetQ="0.0" node="3" p="-28.622358539160608" q="196.71727675799463">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_295403868-400" loadType="UNDEFINED" p0="19.537061450833193" q0="1.9537061450833193" node="5" p="19.537061450833193" q="1.9537061450833193"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_299341285-400" name="SS_way_299341285-400" country="FR">
        <iidm:voltageLevel id="VL_way_299341285-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_299341285-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_299341285-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_299341285-400_D_G_way_299341285-400" name="D G_way_299341285-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_299341285-400_BK_G_way_299341285-400" name="BK G_way_299341285-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_299341285-400_D_L_way_299341285-400" name="D L_way_299341285-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_299341285-400_BK_L_way_299341285-400" name="BK L_way_299341285-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_299341285-400_D_relation_6464375-400_s1" name="D relation_6464375-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_299341285-400_BK_relation_6464375-400_s1" name="BK relation_6464375-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_299341285-400_D_relation_6464376-400_s1" name="D relation_6464376-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="VL_way_299341285-400_BK_relation_6464376-400_s1" name="BK relation_6464376-400_s1" kind="BREAKER" retained="false" open="false" node1="8" node2="9"/>
                <iidm:switch id="VL_way_299341285-400_D_relation_6464377-400_s1" name="D relation_6464377-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="VL_way_299341285-400_BK_relation_6464377-400_s1" name="BK relation_6464377-400_s1" kind="BREAKER" retained="false" open="false" node1="10" node2="11"/>
                <iidm:switch id="VL_way_299341285-400_D_relation_6464378-400_s1" name="D relation_6464378-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="VL_way_299341285-400_BK_relation_6464378-400_s1" name="BK relation_6464378-400_s1" kind="BREAKER" retained="false" open="false" node1="12" node2="13"/>
                <iidm:switch id="VL_way_299341285-400_COUPL_D1" name="Coupler D1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VL_way_299341285-400_COUPL" name="Coupler BK" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:switch id="VL_way_299341285-400_COUPL_D2" name="Coupler D2" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:switch id="VL_way_299341285-400_D2_relation_6464375-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="VL_way_299341285-400_D2_relation_6464376-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="VL_way_299341285-400_D2_relation_6464377-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="VL_way_299341285-400_D2_relation_6464378-400_s1" name="SA.2" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="VL_way_299341285-400_D2_G_way_299341285-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="2"/>
                <iidm:switch id="VL_way_299341285-400_D2_L_way_299341285-400" name="SA.2" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:bus v="400.0" angle="-8.154842614196296" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G_way_299341285-400" energySource="OTHER" minP="0.0" maxP="1000.0" voltageRegulatorOn="true" targetP="17.820487421546996" targetV="400.0" targetQ="0.0" node="3" p="-0.0" q="43.56505248095933">
                <iidm:minMaxReactiveLimits minQ="-1.7976931348623157E308" maxQ="1.7976931348623157E308"/>
            </iidm:generator>
            <iidm:load id="L_way_299341285-400" loadType="UNDEFINED" p0="38.3077075470718" q0="3.83077075470718" node="5" p="38.3077075470718" q="3.83077075470718"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SS_way_30292953-400" name="SS_way_30292953-400" country="FR">
        <iidm:voltageLevel id="VL_way_30292953-400" nominalV="400.0" lowVoltageLimit="360.0" highVoltageLimit="440.00000000000006" topologyKind="NODE_BREAKER">
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VL_way_30292953-400_BBS1" name="Busbar 1" node="0"/>
                <iidm:busbarSection id="VL_way_30292953-400_BBS2" name="Busbar 2" node="1"/>
                <iidm:switch id="VL_way_30292953-400_D_G_way_30292953-400" name="D G_way_30292953-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="VL_way_30292953-400_BK_G_way_30292953-400" name="BK G_way_30292953-400" kind="BREAKER" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VL_way_30292953-400_D_L_way_30292953-400" name="D L_way_30292953-400" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="VL_way_30292953-400_BK_L_way_30292953-400" name="BK L_way_30292953-400" kind="BREAKER" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="VL_way_30292953-400_D_relation_6553674-400_s1" name="D relation_6553674-400_s1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VL_way_30292953-400_BK_relation_6553674-400_s1" name="BK relation_6553674-400_s1" kind="BREAKER" retained="false" open="false" node1="6" node2="7"/>
                <iidm:switch id="VL_way_30292953-400_D_relation_6553675-400_s1" name="D relation_6553675-400_s1" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
